object_name,data_received_on,description,device_id,ismanual,object_id,object_type,present_value,units
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'PrSpCCmf,2025-11-07T11:16:03.370 UTC,Present cooling setpoint for comfort,2,False,18,analogValue,22,degreesCelsius
VOX'OS04'Ahu'FAHU'HumRt,2025-11-07T11:13:54.453 UTC,FAHU Return Air Humidity,2122756,False,51,analogInput,40.32999801635742,percentRelativeHumidity
VOX'OS01'Ahu'Ahu1'CmdVFD,2025-11-07T11:06:56.469 UTC,VFD Enable/Disable Command,2122753,False,1,binaryOutput,active,n/a
VOX'OS05'MtrEMU'EMU03'00'CurrB,2025-11-07T11:09:52.707 UTC,Current B,2122757,False,105,analogInput,50.143829345703125,amperes
VOX'OS05'Ahu'Ahu10'TBFbFAD,2025-11-07T11:09:52.707 UTC,Trend Fresh Air Damper Feedback,2122757,False,4,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'OnHum1,2025-11-07T11:06:56.469 UTC,FAHU Before Enthalpy Wheel On Coil Temperature,2122753,False,68,analogInput,25.689998626708984,degreesCelsius
VOX'OS05'Ahu'Ahu10'SpMinVFD,2025-11-07T11:09:52.707 UTC,VFD Min. Speed Setpoint,2122757,False,12,analogValue,80,percent
VOX'OS05'Ahu'Ahu12'SpTREff,2025-11-07T11:09:52.707 UTC,Room Temperature Effective Setpoint,2122757,False,54,analogValue,21,degreesCelsius
Infra'NotifCl14Bsc,2025-11-07T11:16:03.370 UTC,Lowest priority notif.(acknowledge),2,False,14,notificationClass,n/a,n/a
VOX'OS01'MtrEMU'EMU06'00'VoltBN,2025-11-07T11:06:56.469 UTC,Voltage B-N,2122753,False,198,analogInput,236.10427856445312,volts
WS-Text-cs-sql,2025-11-07T11:16:03.370 UTC,,2,False,363,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'HuRelOa,2025-11-07T11:11:55.586 UTC,Relative outside humidity,233,False,57,analogValue,n/a,percentRelativeHumidity
VOX'OS3A'MtrEMU'00'VoltBC,2025-11-07T11:16:27.906 UTC,Voltage B-C,2122758,False,14,analogInput,408.5405578613281,volts
VOXZAHIA'AS01'PX_EDOS2,2025-11-07T11:06:56.469 UTC,,2122753,False,2097154,file,n/a,n/a
VOX'OS3A'MtrEMU'00'CurrB,2025-11-07T11:16:27.906 UTC,Current B,2122758,False,3,analogInput,28.21537971496582,amperes
VOX'OS04'Ahu'Ahu6'SpMaxVFD,2025-11-07T11:13:54.453 UTC,VFD Max. Speed Setpoint,2122756,False,21,analogValue,100,percent
VOX'OS01'MAakUpFan'MakUpFan2'StaAuto,2025-11-07T11:06:56.469 UTC,Fan Auto Status,2122753,False,74,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU06'00'CurrA,2025-11-07T11:06:56.469 UTC,Current A,2122753,False,184,analogInput,3.783768653869629,amperes
VOX'OS02'Ahu'Ahu5'HuR2,2025-11-07T11:19:20.965 UTC,Space Air Humidity-2,2122754,False,76,analogInput,78.68000030517578,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'PrSpCPrt,2025-11-07T11:11:55.586 UTC,Present cooling setpoint for protection,233,False,22,analogValue,40,degreesCelsius
VOX'OS01'MtrEMU'EMU05'00'PowT,2025-11-07T11:06:56.469 UTC,Total Active Power,2122753,False,177,analogInput,41.698699951171875,kilowatts
VOX'OS02'Ahu'Ahu5'SpFAD1,2025-11-07T11:19:20.965 UTC,FA. Damper Open Setpoint for Co High,2122754,False,57,analogValue,100,percent
VOX'OS01'ExFans'KitExFan'VFDCmd,2025-11-07T11:06:56.469 UTC,KEF VFD Speed Commamd,2122753,False,21,analogOutput,100,noUnits
VOX'OS02'Mahu1'AhuMkp1'CmdCHW,2025-11-07T11:19:20.965 UTC,CHW Valve Command,2122754,False,16,analogOutput,12.830659866333008,noUnits
VOXZAHIA'AS02'PX_EDOS5,2025-11-07T11:19:20.965 UTC,,2122754,False,2097157,file,n/a,n/a
VOX'OS02'Ahu'Ahu4'AlmRACoHi,2025-11-07T11:19:20.965 UTC,Space Air High Co2 Alarm,2122754,False,22,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'TBTSu,2025-11-07T11:06:56.469 UTC,Trend Supply Air Temperature,2122753,False,10,trendLog,n/a,n/a
VOX'OS05'RmTAvg'SpaceT15'HuR1,2025-11-07T11:09:52.707 UTC,Space Air Humidity-1,2122757,False,59,analogInput,62.5,percentRelativeHumidity
VOX'OS04'Ahu'Ahu7'TBTRt,2025-11-07T11:13:54.453 UTC,Trend Return Air Temperature,2122756,False,31,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'HuRelOa,2025-11-07T11:16:03.370 UTC,Relative outside humidity,2,False,57,analogValue,n/a,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'FvrRStup,2025-11-07T11:11:55.586 UTC,"Favorite room, start-up & checkout",233,False,334,structuredView,n/a,n/a
VOX'OS01'MAakUpFan'MakUpFan1'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,72,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU04'00'Pf,2025-11-07T11:06:56.469 UTC,Power Factor Total,2122753,False,156,analogInput,1,noUnits
VOX'OS01'Ahu'Ahu17'TBFbFAD,2025-11-07T11:06:56.469 UTC,Trend Fresh Air Damper Feedback,2122753,False,16,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'TBCo2,2025-11-07T11:09:52.707 UTC,Trend Space Air Co2,2122757,False,37,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu4'PIDVFD,2025-11-07T11:19:20.965 UTC,PID - Control For VFD,2122754,False,8,loop,58.41710662841797,n/a
VOX'OS01'Ahu'Ahu3'CMDSpdVFD,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Speed Command,2122753,False,10,analogOutput,100,percent
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'SpCEco,2025-11-07T11:11:55.586 UTC,Cooling setpoint for economy,233,False,16,analogValue,35,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'SpTRDtr,2025-11-07T11:11:55.586 UTC,Room temperature setpoint determination,233,False,43,structuredView,n/a,n/a
VOX'OS04'Ahu'Ahu13'SpFAD,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Normal,2122756,False,4,analogValue,80,percent
Infra'NotifCl18Dev,2025-11-07T11:16:03.370 UTC,Device alert notification,2,False,18,notificationClass,n/a,n/a
VOX'OS01'MtrEMU'EMU04'00'TBkW,2025-11-07T11:06:56.469 UTC,TB Total Active Power _kW,2122753,False,71,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'CMDSpdVFD,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Speed Command,2122757,False,1,analogOutput,100,percent
Global'NotifCl51,2025-11-07T11:19:20.965 UTC,"User defined alarm, simple",2122754,False,51,notificationClass,n/a,n/a
VOX'OS02'Ahu'Ahu4'AlmTRHi,2025-11-07T11:19:20.965 UTC,Room High Temperature Alarm,2122754,False,23,binaryValue,inactive,n/a
VOX'OS01'MAakUpFan'MakUpFan2'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,76,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu5'TBStaFlw,2025-11-07T11:19:20.965 UTC,Trend Supply Fan Airflow Status,2122754,False,52,trendLog,n/a,n/a
VOX'OS02'MAakUpFan'MakUpFan2'AlmTrp,2025-11-07T11:19:20.965 UTC,Fan Trip Alarm,2122754,False,56,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu2'TempSu,2025-11-07T11:06:56.469 UTC,Supply Air Temperature,2122753,False,33,analogInput,15.420000076293945,degreesCelsius
VOX'OS04'Ahu'Ahu7'SpMinVFD,2025-11-07T11:13:54.453 UTC,VFD Min. Speed Setpoint,2122756,False,35,analogValue,70,percent
VOX'OS02'Mahu1'AhuMkp1'StaFlw,2025-11-07T11:19:20.965 UTC,Suppy Fan Airflow Status,2122754,False,71,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'AlmPreFlt,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,25,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU05'00'PowB,2025-11-07T11:06:56.469 UTC,Active Power B,2122753,False,175,analogInput,15.430018424987793,kilowatts
VOX'OS02'Ahu'Ahu15'SpTROcc,2025-11-07T11:19:20.965 UTC,Room Temperature Occupied Setpoint,2122754,False,25,analogValue,21,degreesCelsius
VOX'OS3A'MtrEMU'00'PowC,2025-11-07T11:16:27.906 UTC,Active Power C,2122758,False,10,analogInput,6.192758560180664,kilowatts
VOX'OS05'Ahu'Ahu11'TBTRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Temperature,2122757,False,17,trendLog,n/a,n/a
FCU_FYR_MAIN SERVER ROOM_9B,2025-11-07T11:11:55.586 UTC,FCU-FOYER-MAIN SERVER ROOM-9B,233,False,233,device,n/a,n/a
VOXZAHIA'AS01'PX_EDOS8,2025-11-07T11:06:56.469 UTC,,2122753,False,2097160,file,n/a,n/a
VOX'OS04'Ahu'Ahu7'AlmFlw,2025-11-07T11:13:54.453 UTC,Supply Fan Air Flow Fail Alarm,2122756,False,14,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'SpTSu,2025-11-07T11:13:54.453 UTC,OAHU Supply Air Temperature Setpoint,2122756,False,57,analogValue,15,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'FanOp,2025-11-07T11:11:55.586 UTC,Fan operation,233,False,49,structuredView,n/a,n/a
VOX'OS01'Ahu'FAHU2'AlmFAD1,2025-11-07T11:06:56.469 UTC,FAD Fail to Open Alarm,2122753,False,32,binaryValue,inactive,n/a
VOX'OS02'ExFans'KitExFan'RUn,2025-11-07T11:19:20.965 UTC,Fan Run Status ,2122754,False,41,binaryInput,active,n/a
VOX'OS05'MtrEMU'EMU02'00'Fq,2025-11-07T11:09:52.707 UTC,Frequency,2122757,False,91,analogInput,50.026710510253906,hertz
VOX'OS01'MtrEMU'EMU02'00'TBkW,2025-11-07T11:06:56.469 UTC,TB Total Active Power _kW,2122753,False,67,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu15'AlmFAD,2025-11-07T11:19:20.965 UTC,FAD Fail to Open Alarm,2122754,False,7,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'PrOpMod,2025-11-07T11:11:55.586 UTC,Present operating mode,233,False,24,multiStateValue,4,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B,2025-11-07T11:11:55.586 UTC,FCU-FOYER-MAIN SERVER ROOM-9B,233,False,17,structuredView,n/a,n/a
VOX'OS05'Ahu'Ahu11'AlmPreFlt,2025-11-07T11:09:52.707 UTC,Pre-Filter Alarm,2122757,False,7,binaryInput,inactive,n/a
VOXZAHIA'AS05'PX_EDOS4,2025-11-07T11:09:52.707 UTC,,2122757,False,2097156,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'PltModDtr,2025-11-07T11:16:03.370 UTC,Plant operating mode determination,2,False,64,structuredView,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RGrnLf'RShdEei,2025-11-07T11:16:03.370 UTC,Room energy efficiency ind.shading,2,False,28,multiStateValue,1,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'ManOpCnd,2025-11-07T11:11:55.586 UTC,Manual operation condition,233,False,25,multiStateValue,1,n/a
VOX'OS04'Ahu'Ahu7'StaAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Auto Status,2122756,False,16,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu1'TBCMDCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Command,2122753,False,1,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'FbVFDSf1,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD-1 Feedback,2122753,False,56,analogInput,100.63999938964844,percent
VOX'OS04'Ahu'Ahu7'AlmRACoHi,2025-11-07T11:13:54.453 UTC,Space Air High Co2 Alarm,2122756,False,16,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'TBTe,2025-11-07T11:09:52.707 UTC,Trend Space Air Temperature,2122757,False,44,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu11'SpFAD1,2025-11-07T11:09:52.707 UTC,FA. Damper Open Setpoint for Co High,2122757,False,26,analogValue,80,percent
VOX'OS01'MtrEMU'EMU05'00'CurrC,2025-11-07T11:06:56.469 UTC,Current C,2122753,False,170,analogInput,70.86190795898438,amperes
VOX'OS01'Ahu'Ahu3'TBCMDVFD,2025-11-07T11:06:56.469 UTC,Trend VFD Speed Command,2122753,False,35,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'ChwFb,2025-11-07T11:19:20.965 UTC,CHW Valve Feedback,2122754,False,45,analogInput,n/a,percent
VOX'OS01'Ahu'Ahu1'HuR1,2025-11-07T11:06:56.469 UTC,Space Air Humidity,2122753,False,6,analogInput,51.689998626708984,percentRelativeHumidity
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclAvlDhu,2025-11-07T11:11:55.586 UTC,Cooling coil available for dehmdf.,233,False,21,binaryValue,active,n/a
VOX'OS01'Ahu'FAHU2'AlmTrpSf2,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD Trip-2,2122753,False,135,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU04'00'VoltCN,2025-11-07T11:06:56.469 UTC,Voltage C-N,2122753,False,166,analogInput,n/a,volts
Infra'NotifCl13Extd,2025-11-07T11:16:03.370 UTC,"Lowest priority notif.(acked., reset)",2,False,13,notificationClass,n/a,n/a
VOXZAHIA'AS03'IOC_ONL,2025-11-07T11:07:24.654 UTC,,2122755,False,2097167,file,n/a,n/a
VOX'OS01'Ahu'Ahu1'TBCo2,2025-11-07T11:06:56.469 UTC,Trend Space Air Co2 Avarege,2122753,False,3,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'SpTRDtr'SpTRShft,2025-11-07T11:11:55.586 UTC,Room temperature setpoint shift,233,False,42,analogValue,-1,degreesKelvin
VOX'OS04'Ahu'Ahu6'TSOcc,2025-11-07T11:13:54.453 UTC,Time Scheduler - Occupancy,2122756,False,3,schedule,1,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'GrnLf'RHvacEei,2025-11-07T11:16:03.370 UTC,Room energy efficiency indication HVAC,2,False,33,multiStateValue,5,n/a
VOX'OS05'Ahu'Ahu9'RtCo2,2025-11-07T11:09:52.707 UTC,Space Air Co2 Setpoint,2122757,False,60,analogValue,1000,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RGrnLf'RLgtEei,2025-11-07T11:11:55.586 UTC,Room energy efficiency ind.lighting,233,False,27,multiStateValue,1,n/a
FCU_FY_25,2025-11-07T11:16:03.370 UTC,FCU-25-FOYER-IDF ROOM NEAR AUD6,2,False,2,device,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpCo2Hi,2025-11-07T11:13:54.453 UTC,Space Air Co2  High Alarm Setpoint,2122756,False,42,analogValue,1100,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'PltOpMod,2025-11-07T11:11:55.586 UTC,Plant operating mode,233,False,36,multiStateValue,5,n/a
VOX'OS01'Ahu'Ahu1'TBCMDVFD,2025-11-07T11:06:56.469 UTC,Trend VFD Speed Command,2122753,False,2,trendLog,n/a,n/a
VOXZAHIA'AS02'PX_EDOS3,2025-11-07T11:19:20.965 UTC,,2122754,False,2097155,file,n/a,n/a
10211525 Volume ,2025-11-07T11:13:58.582 UTC,10211525 Volume ,2001,False,1,analogInput,946.6160278320312,cubicMeters
VOX'OS05'Ahu'Ahu10'TSOcc,2025-11-07T11:09:52.707 UTC,Time Scheduler - Occupancy,2122757,False,1,schedule,1,n/a
VOX'OS04'Ahu'Ahu7'ChwTemp,2025-11-07T11:13:54.453 UTC,Chilled Water Return Temperature,2122756,False,24,analogInput,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu14'AlmFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Air Flow Fail Alarm,2122754,False,2,binaryValue,inactive,n/a
VOX'OS01'MtrEMU'EMU04'00'Eg,2025-11-07T11:06:56.469 UTC,Active Energy Delivered- Receive,2122753,False,154,analogInput,51.52326965332031,kilowattHours
VOX'OS01'Ahu'Ahu1'TBStaFlw,2025-11-07T11:06:56.469 UTC,Trend Supply Fan Airflow Status,2122753,False,8,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'CmdCHW,2025-11-07T11:09:52.707 UTC,CHW Valve Command,2122757,False,2,analogOutput,84.48005676269531,percent
VOXZAHIA'AS05'IOC_ACT,2025-11-07T11:09:52.707 UTC,BACnetGen downloaded IOC,2122757,False,2097166,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'TRe,2025-11-07T11:19:20.965 UTC,Return Air Temperature,2122754,False,53,analogInput,21.024999618530273,degreesCelsius
VOX'OS01'Ahu'FAHU2'ChwTemp,2025-11-07T11:06:56.469 UTC,FAHU  Return Air Temperature,2122753,False,53,analogInput,24.619998931884766,degreesCelsius
VOX'OS01'Ahu'Ahu1'SpMinVFD,2025-11-07T11:06:56.469 UTC,VFD Min. Speed Setpoint,2122753,False,9,analogValue,80,percent
VOX'OS05'MtrEMU'EMU01'00'TBkW,2025-11-07T11:09:52.707 UTC,TB Total Active Power _kW,2122757,False,46,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'FlwSeq'FlCl,2025-11-07T11:06:56.469 UTC,Flow calculation,2122753,False,78,analogValue,4085.452392578125,litersPerSecond
Global'NotifCl41,2025-11-07T11:19:20.965 UTC,"Low prio alarm, simple",2122754,False,41,notificationClass,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'PrOpMod,2025-11-07T11:16:03.370 UTC,Present operating mode,2,False,24,multiStateValue,4,n/a
VOX'OS01'Ahu'Ahu17'FADSp,2025-11-07T11:06:56.469 UTC,FAD Setpoint,2122753,False,65,analogValue,100,noUnits
Infra'NotifCl7Extd,2025-11-07T11:16:03.370 UTC,"Medium priority notif.(acked., reset)",2,False,7,notificationClass,n/a,n/a
Global'NotifCl11,2025-11-07T11:19:20.965 UTC,"Urgent alarm, simple",2122754,False,11,notificationClass,n/a,n/a
VOX'OS02'Mahu1'AhuMkp1'TBCMDCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Command,2122754,False,61,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'TsOn,2025-11-07T11:06:56.469 UTC,Time Scheduler - On/Off,2122753,False,4,schedule,1,n/a
VOX'OS04'Ahu'Ahu7'HuRt,2025-11-07T11:13:54.453 UTC,Return Air Humidity,2122756,False,29,analogInput,51.529998779296875,percentRelativeHumidity
VOX'OS04'Ahu'Ahu6'CmdCHW,2025-11-07T11:13:54.453 UTC,CHW Valve Command,2122756,False,5,analogOutput,63.6783561706543,percent
VOX'OS02'Ahu'Ahu14'TsOn,2025-11-07T11:19:20.965 UTC,Time Scheduler - On/Off,2122754,False,2,schedule,1,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'RSegmMnFtr,2025-11-07T11:11:55.586 UTC,Room segment main feature,233,False,336,structuredView,n/a,n/a
VOX'OS01'SplitUnit'Split1'Trip,2025-11-07T11:06:56.469 UTC,Fan Trip Status,2122753,False,114,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'TBFbCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Feedback,2122754,False,64,trendLog,n/a,n/a
VOX'OS01'Ahu'AhuMkp2'TimSche,2025-11-07T11:06:56.469 UTC,Time Scheduler,2122753,False,9,schedule,1,n/a
VOX'OS04'Ahu'Ahu7'StaVFDSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Status,2122756,False,18,binaryInput,active,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'LockOpRu,2025-11-07T11:11:55.586 UTC,Lock operation for room operator unit,233,False,88,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'FanOp'SpFanVarSpd,2025-11-07T11:16:03.370 UTC,Setpoint for variable speed fan,2,False,43,analogValue,81.09027099609375,percent
VOX'OS01'Ahu'FAHU2'OffTemp2,2025-11-07T11:06:56.469 UTC,FAHU After Enthalpy Wheel Off Coil Humidity,2122753,False,65,analogInput,60.62999725341797,percentRelativeHumidity
VOX'OS01'Ahu'Ahu3'TBTe,2025-11-07T11:06:56.469 UTC,Trend Space Air Temperature,2122753,False,44,trendLog,n/a,n/a
VOX'OS01'MSFD'MSFD'OnOFF,2025-11-07T11:06:56.469 UTC,On Off Status(Store),2122753,False,89,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu11'TBHuRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Humidity,2122757,False,14,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu7'TBFbCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Feedback,2122756,False,26,trendLog,n/a,n/a
VOXZAHIA'AS05'PX_EDOS5,2025-11-07T11:09:52.707 UTC,,2122757,False,2097157,file,n/a,n/a
VOX'OS05'Ahu'Ahu10'CmdFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Command,2122757,False,3,analogOutput,60,percent
VOX'OS05'Ahu'Ahu12'SpTRUnoc,2025-11-07T11:09:52.707 UTC,Room Temperature Un-Occupied Setpoint,2122757,False,57,analogValue,26,degreesCelsius
VOX'OS04'Ahu'FAHU'ChwVlvCmd,2025-11-07T11:13:54.453 UTC,FAHU CHW Valve Command,2122756,False,13,analogOutput,100,percent
VOX'OS04'Ahu'Ahu7'TSOcc,2025-11-07T11:13:54.453 UTC,Time Scheduler - Occupancy,2122756,False,5,schedule,1,n/a
VOX'OS01'Ahu'Ahu2'StaAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Auto Status,2122753,False,16,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu10'SpTRHiLo,2025-11-07T11:09:52.707 UTC,Room Temperature Hi/Low Limit Setpoint,2122757,False,17,analogValue,4,degreesCelsius
VOX'OS04'Ahu'Ahu13'CmdFAD,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Command,2122756,False,3,analogOutput,80,percent
CnfExtnFW-xml,2025-11-07T11:16:03.370 UTC,,2,False,10,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TrndRTemp,2025-11-07T11:11:55.586 UTC,Trend for room temperature,233,False,5,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu13'TBFbFAD,2025-11-07T11:13:54.453 UTC,Trend Fresh Air Damper Feedback,2122756,False,5,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'SpCo2Band,2025-11-07T11:09:52.707 UTC,Space  Air Co2 Setpoint Band,2122757,False,4,analogValue,100,partsPerMillion
VOX'OS01'Ahu'FAHU2'AlmTSuLow,2025-11-07T11:06:56.469 UTC,Supply Air Low Temperature Alarm,2122753,False,37,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'OnHum1,2025-11-07T11:13:54.453 UTC,FAHU Before Enthalpy Wheel On Coil Temperature,2122756,False,61,analogInput,13.574999809265137,degreesCelsius
VOXZAHIA'AS02'PX_EDOS2,2025-11-07T11:19:20.965 UTC,,2122754,False,2097154,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'FanOp'SpFan3Spd,2025-11-07T11:11:55.586 UTC,Setpoint for three-speed fan,233,False,32,multiStateValue,1,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1),2025-11-07T11:16:03.370 UTC,Room operator unit device 1,2,False,402,structuredView,n/a,n/a
WS-Text-pt-sql,2025-11-07T11:16:03.370 UTC,,2,False,380,file,n/a,n/a
Dynamic_file_set,2025-11-07T11:16:03.370 UTC,,2,False,4194198,file,n/a,n/a
VOX'OS04'Ahu'Ahu7'SpHuR,2025-11-07T11:13:54.453 UTC,Space Air Humidity Setpoint,2122756,False,32,analogValue,60,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'PltModDtr'WarmUpReq,2025-11-07T11:16:03.370 UTC,Warm-up request,2,False,5,binaryValue,inactive,n/a
VOX'OS02'SplitUnit'Split2'RUn,2025-11-07T11:19:20.965 UTC,Fan Run Status ,2122754,False,75,binaryInput,inactive,n/a
VOX'OS01'Ahu'FAHU2'TShed,2025-11-07T11:06:56.469 UTC,Time scheduler - On/Off,2122753,False,10,schedule,1,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RGrnLf'RShdEei,2025-11-07T11:11:55.586 UTC,Room energy efficiency ind.shading,233,False,28,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu16'SpCo2Hi,2025-11-07T11:19:20.965 UTC,Space Air Co2  High Alarm Setpoint,2122754,False,29,analogValue,1100,partsPerMillion
VOX'OS04'Ahu'Ahu6'SpHuR,2025-11-07T11:13:54.453 UTC,Space Air Humidity Setpoint,2122756,False,19,analogValue,60,percent
BAINFR-en,2025-11-07T11:16:03.370 UTC,,2,False,200,file,n/a,n/a
VOX'OS01'Ahu'Ahu2'SpTREff,2025-11-07T11:06:56.469 UTC,Room Temperature Effective Setpoint,2122753,False,36,analogValue,21,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'TmpCmfRu,2025-11-07T11:11:55.586 UTC,Temporary comfort for room operator unit,233,False,83,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'SpTRUnoc,2025-11-07T11:06:56.469 UTC,Room Temperature Un-Occupied Setpoint,2122753,False,13,analogValue,26,degreesCelsius
VOX'OS3A'MtrEMU'00'PowB,2025-11-07T11:16:27.906 UTC,Active Power B,2122758,False,9,analogInput,5.625123500823975,kilowatts
WS-Text-nl-sql,2025-11-07T11:16:03.370 UTC,,2,False,376,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'WarmUpReq,2025-11-07T11:11:55.586 UTC,Warm-up request,233,False,5,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'HuSu,2025-11-07T11:06:56.469 UTC,Supply Air Humidity,2122753,False,8,analogInput,48.93000030517578,percentRelativeHumidity
VOX'OS05'Ahu'Ahu10'AlmPreFlt,2025-11-07T11:09:52.707 UTC,Pre-Filter Alarm,2122757,False,1,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu5'AlmTrpSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,26,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu4'TBHuRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Humidity,2122754,False,39,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu12'AlmFAD,2025-11-07T11:09:52.707 UTC,FAD Fail to Open Alarm,2122757,False,13,binaryValue,inactive,n/a
VOXZAHIA'AS05'IOC_ONL,2025-11-07T11:09:52.707 UTC,,2122757,False,2097167,file,n/a,n/a
VOX'OS02'Ahu'Ahu4'FbVFD,2025-11-07T11:19:20.965 UTC,VFD Speed Feedback,2122754,False,38,analogInput,61.66999816894531,percent
VOX'OS05'Ahu'Ahu11'ChwFb,2025-11-07T11:09:52.707 UTC,CHW Valve Feedback,2122757,False,12,analogInput,100.79000091552734,percent
VOX'OS04'Ahu'Ahu13'AlmNtAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Not in Auto Alarm,2122756,False,3,binaryValue,inactive,n/a
Global'Cln3,2025-11-07T11:19:20.965 UTC,Calendar 3,2122754,False,3,calendar,n/a,n/a
VOX'OS01'Ahu'Ahu3'HuR2,2025-11-07T11:06:56.469 UTC,Space Air Humidity-2,2122753,False,92,analogInput,51.779998779296875,percentRelativeHumidity
VOX'OS01'Ahu'Ahu1'AlmTRHi,2025-11-07T11:06:56.469 UTC,Room High Temperature Alarm,2122753,False,5,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu8'SpMaxVFD,2025-11-07T11:13:54.453 UTC,VFD Max. Speed Setpoint,2122756,False,47,analogValue,100,percent
VOX'OS01'MtrEMU'EMU05'00'Pf,2025-11-07T11:06:56.469 UTC,Power Factor Total,2122753,False,173,analogInput,0.9529802799224854,noUnits
VOX'OS04'Ahu'Ahu7'TempSu,2025-11-07T11:13:54.453 UTC,Supply Air Temperature,2122756,False,33,analogInput,19.969999313354492,degreesCelsius
VOX'OS05'Ahu'Ahu10'AlmFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Air Flow Fail Alarm,2122757,False,2,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU02'00'VoltBC,2025-11-07T11:09:52.707 UTC,Voltage B-C,2122757,False,99,analogInput,408.13104248046875,volts
VOX'OS05'Ahu'Ahu12'TBFbFAD,2025-11-07T11:09:52.707 UTC,Trend Fresh Air Damper Feedback,2122757,False,22,trendLog,n/a,n/a
VOX'OS01'ExFans'ToiExFan'Tsched,2025-11-07T11:06:56.469 UTC,AHU Time Scheduler,2122753,False,13,schedule,1,n/a
VOX'OS01'MtrEMU'EMU05'00'VoltBC,2025-11-07T11:06:56.469 UTC,Voltage B-C,2122753,False,180,analogInput,408.8360595703125,volts
VOX'OS05'Ahu'Ahu10'SpCo2Hi,2025-11-07T11:09:52.707 UTC,Space Air Co2  High Alarm Setpoint,2122757,False,5,analogValue,800,partsPerMillion
VOX'OS04'Ahu'Ahu7'FbVFD,2025-11-07T11:13:54.453 UTC,VFD Speed Feedback,2122756,False,27,analogInput,90.19999694824219,percent
VOX'OS01'Ahu'Ahu2'PIDVFD,2025-11-07T11:06:56.469 UTC,PID - Control For VFD,2122753,False,6,loop,96.09004211425781,n/a
VOX'OS04'Ahu'Ahu6'TBTRt,2025-11-07T11:13:54.453 UTC,Trend Return Air Temperature,2122756,False,20,trendLog,n/a,n/a
VOX'OS01'SplitUnit'Split1'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,113,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu17'TBHuRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Humidity,2122753,False,17,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'TBFbCHW,2025-11-07T11:09:52.707 UTC,Trend CHW Valve Feedback,2122757,False,3,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu1'TBTRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Temperature,2122753,False,9,trendLog,n/a,n/a
AppReset_SUBCODE,2025-11-07T11:13:58.582 UTC,AppReset_SUBCODE,2001,False,0,multiStateValue,n/a,n/a
VOX'OS05'Ahu'Ahu9'TBCMDCHW,2025-11-07T11:09:52.707 UTC,Trend CHW Valve Command,2122757,False,28,trendLog,n/a,n/a
VOX'OS05'RmTAvg'SpaceT14'TempSp1,2025-11-07T11:09:52.707 UTC,Space Air Temperature-1,2122757,False,55,analogInput,22,degreesCelsius
VOX'OS04'Ahu'Ahu6'TRe,2025-11-07T11:13:54.453 UTC,Return Air Temperature,2122756,False,20,analogInput,22.60999870300293,degreesCelsius
VOX'OS04'Ahu'Ahu6'AlmPreFlt,2025-11-07T11:13:54.453 UTC,Pre-Filter Alarm,2122756,False,7,binaryInput,inactive,n/a
VOX'OS3A'MSFD'MSFD'OnOFF7,2025-11-07T11:16:27.906 UTC,AUD-2 Store MSFD Supply,2122758,False,5,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu12'FbVFD,2025-11-07T11:09:52.707 UTC,VFD Speed Feedback,2122757,False,27,analogInput,98.1199951171875,percent
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanSttSpdFpb,2025-11-07T11:16:03.370 UTC,Fan start speed by fan-powered box,2,False,86,analogValue,50,percent
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'PltOpMod,2025-11-07T11:11:55.586 UTC,Plant operating mode,233,False,43,multiStateValue,5,n/a
VOX'OS05'Ahu'Ahu12'TempSu,2025-11-07T11:09:52.707 UTC,Supply Air Temperature,2122757,False,33,analogInput,16.619998931884766,degreesCelsius
VOX'OS02'Ahu'Ahu16'ChwFb,2025-11-07T11:19:20.965 UTC,CHW Valve Feedback,2122754,False,23,analogInput,100.57999420166016,percent
VOX'OS02'Ahu'Ahu15'SpTRUnoc,2025-11-07T11:19:20.965 UTC,Room Temperature Un-Occupied Setpoint,2122754,False,26,analogValue,26,degreesCelsius
IOBus'IOBusSta,2025-11-07T11:16:03.370 UTC,I/O bus state,2,False,2,multiStateValue,1,n/a
VOX'OS05'Ahu'Ahu11'SpTREff,2025-11-07T11:09:52.707 UTC,Room Temperature Effective Setpoint,2122757,False,35,analogValue,21,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'FanTRCtrC,2025-11-07T11:11:55.586 UTC,Room temp.controller cooling for fan,233,False,7,loop,n/a,n/a
VOX'OS01'ExFans'ToiExFan'DampFail,2025-11-07T11:06:56.469 UTC,Damper Fail to Open,2122753,False,42,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanSpdMaxH,2025-11-07T11:11:55.586 UTC,Maximum fan speed for heating,233,False,84,analogValue,95,percent
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanSpdMinH,2025-11-07T11:11:55.586 UTC,Minimum fan speed for heating,233,False,85,analogValue,50,percent
Infra'NotifCl8Bsc,2025-11-07T11:16:03.370 UTC,Medium priority notif.(acknowledge),2,False,8,notificationClass,n/a,n/a
VOX'OS01'Ahu'Ahu3'Co2Avg,2025-11-07T11:06:56.469 UTC,Room CO2 Average,2122753,False,69,analogValue,504.5,partsPerMillion
VOX'OS01'Ahu'Ahu2'HuR2,2025-11-07T11:06:56.469 UTC,Space Air Humidity-2,2122753,False,89,analogInput,57.13999938964844,percentRelativeHumidity
VOX'OS02'Ahu'Ahu4'TBHuSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Humidity,2122754,False,40,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'TBCo2,2025-11-07T11:06:56.469 UTC,Trend Space Air Co2,2122753,False,36,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'CmdFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Command,2122753,False,20,analogOutput,100,percent
VOX'OS04'Ahu'Ahu6'SpMinVFD,2025-11-07T11:13:54.453 UTC,VFD Min. Speed Setpoint,2122756,False,22,analogValue,70,percent
VOXZAHIA'AS04'PX_S7,2025-11-07T11:13:54.453 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS04",2122756,False,2097162,file,n/a,n/a
VOX'OS04'Ahu'Ahu13'HuR1,2025-11-07T11:13:54.453 UTC,Space Air Humidity,2122756,False,6,analogInput,56.2599983215332,percentRelativeHumidity
VOX'OS01'Ahu'FAHU2'OffHum5,2025-11-07T11:06:56.469 UTC,FAHU Before Sensible Wheel On Coil Humidity,2122753,False,63,analogInput,46.14999771118164,percentRelativeHumidity
VOX'OS01'Ahu'AhuMkp2'TBFbEAD,2025-11-07T11:06:56.469 UTC,Trend Damper Status,2122753,False,50,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'StaFlwEf,2025-11-07T11:06:56.469 UTC,FAHU Exhaust Air Flow Status,2122753,False,38,binaryInput,active,n/a
VOX'OS3A'MtrEMU'00'Pf,2025-11-07T11:16:27.906 UTC,Power Factor Total,2122758,False,7,analogInput,-0.9640389084815979,noUnits
VOX'OS01'Ahu'Ahu17'TBCMDVFD,2025-11-07T11:06:56.469 UTC,Trend VFD Speed Command,2122753,False,13,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'SpTSuLim,2025-11-07T11:13:54.453 UTC,Supply Air Temp. Alarm High/Low Limit Shift,2122756,False,58,analogValue,15,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'EefCndTrg,2025-11-07T11:16:03.370 UTC,Energy efficiency condition trigger,2,False,22,multiStateValue,1,n/a
VOX'OS01'Ahu'FAHU2'PIDTSu,2025-11-07T11:06:56.469 UTC,PID - Control For Supply Air Temperature,2122753,False,11,loop,100,n/a
VOX'OS02'Ahu'Ahu4'SpTREff,2025-11-07T11:19:20.965 UTC,Room Temperature Effective Setpoint,2122754,False,49,analogValue,21,degreesCelsius
VOX'OS02'Ahu'Ahu16'StaFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Airflow Status,2122754,False,17,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu7'TBTe,2025-11-07T11:13:54.453 UTC,Trend Space Air Temperature,2122756,False,33,trendLog,n/a,n/a
VOXZAHIA'AS06'IOC_ACT,2025-11-07T11:16:27.906 UTC,BACnetGen downloaded IOC,2122758,False,2097166,file,n/a,n/a
VOX'OS01'Ahu'FAHU2'TBStaFlw,2025-11-07T11:06:56.469 UTC,Trend Supply Fan Airflow Status,2122753,False,61,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'TBTSu,2025-11-07T11:13:54.453 UTC,Trend Supply Air Temperature,2122756,False,53,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'HrwRun2,2025-11-07T11:06:56.469 UTC,Heat Recovery Wheel-2 Run Status,2122753,False,145,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu11'SpHuR,2025-11-07T11:09:52.707 UTC,Space Air Humidity Setpoint,2122757,False,28,analogValue,60,percent
VOX'OS05'Ahu'Ahu10'TsOn,2025-11-07T11:09:52.707 UTC,Time Scheduler - On/Off,2122757,False,2,schedule,1,n/a
VOX'OS05'MtrEMU'EMU03'00'TBkW,2025-11-07T11:09:52.707 UTC,TB Total Active Power _kW,2122757,False,50,trendLog,n/a,n/a
VOXZAHIA'AS06'PX_BBI,2025-11-07T11:16:27.906 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS06",2122758,False,2097163,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'FanSpdRu,2025-11-07T11:11:55.586 UTC,Fan speed for room operator unit,233,False,240,analogValue,100,percent
VOX'OS05'Ahu'Ahu9'HuRt,2025-11-07T11:09:52.707 UTC,Return Air Humidity,2122757,False,40,analogInput,57.94999694824219,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'PrSpCPcf,2025-11-07T11:11:55.586 UTC,Present cooling setpoint for pre-comfort,233,False,19,analogValue,22,degreesCelsius
VOX'OS04'Ahu'Ahu6'PIDVFD,2025-11-07T11:13:54.453 UTC,PID - Control For VFD,2122756,False,4,loop,70.24610900878906,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo,2025-11-07T11:11:55.586 UTC,Room HVAC coordination,233,False,29,structuredView,n/a,n/a
VOX'OS01'Ahu'Ahu2'AlmPreFlt,2025-11-07T11:06:56.469 UTC,Pre-Filter Alarm,2122753,False,13,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu1'SpCo2Band,2025-11-07T11:06:56.469 UTC,Space  Air Co2 Setpoint Band,2122753,False,2,analogValue,100,partsPerMillion
VOXZAHIA'AS02,2025-11-07T11:19:20.965 UTC,OUTSTATION-02 & 02A,2122754,False,2122754,device,n/a,n/a
VOX'OS02'Ahu'Ahu14'SpMaxVFD,2025-11-07T11:19:20.965 UTC,VFD Max. Speed Setpoint,2122754,False,8,analogValue,80,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'SpCEco,2025-11-07T11:16:03.370 UTC,Cooling setpoint for economy,2,False,16,analogValue,35,degreesCelsius
VOX'OS05'SMDB'SMDB1'OnOFF,2025-11-07T11:09:52.707 UTC,Incomer ON/OFF Status,2122757,False,33,binaryInput,active,n/a
VOX'OS04'Ahu'FAHU'OffHum4,2025-11-07T11:13:54.453 UTC,FAHU After Sensible Wheel On Coil Humidity,2122756,False,55,analogInput,83.25999450683594,percentRelativeHumidity
VOX'OS02'Ahu'Ahu5'TsOn,2025-11-07T11:19:20.965 UTC,Time Scheduler - On/Off,2122754,False,10,schedule,1,n/a
VOX'OS04'Ahu'Ahu7'SpFAD,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Normal,2122756,False,30,analogValue,80,percent
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'TREff,2025-11-07T11:16:03.370 UTC,Effective room temperature,2,False,69,analogValue,21.920000076293945,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'AQualRIndRu,2025-11-07T11:11:55.586 UTC,Room air quality ind.for room op.unit,233,False,158,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu5'ChwTemp,2025-11-07T11:19:20.965 UTC,Chilled Water Return Temperature,2122754,False,46,analogInput,n/a,degreesCelsius
VOX'OS01'Ahu'FAHU2'OffTemp3,2025-11-07T11:06:56.469 UTC,FAHU Before Sensible Wheel Off Coil Humidity,2122753,False,66,analogInput,60.77000045776367,percentRelativeHumidity
VOX'OS01'Ahu'FAHU2'AlmPreFl3,2025-11-07T11:06:56.469 UTC,FAHU Pre Filter Status-2,2122753,False,141,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu4'RtCo2,2025-11-07T11:19:20.965 UTC,Space Air Co2 Setpoint,2122754,False,40,analogValue,1000,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpUnItf,2025-11-07T11:11:55.586 UTC,Room operator unit interface,233,False,27,structuredView,n/a,n/a
VOX'OS01'MtrEMU'EMU01'00'TBKwh1,2025-11-07T11:06:56.469 UTC,TB Total Active Power _kW,2122753,False,65,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu12'AlmFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Air Flow Fail Alarm,2122757,False,14,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu5'SpHuSpcCt,2025-11-07T11:19:20.965 UTC,Space Air Humidity Cut Off Setpoint,2122754,False,59,analogValue,5,percentRelativeHumidity
VOX'OS04'ExFans'PrjExFan'Tsched,2025-11-07T11:13:54.453 UTC,FanTime Scheduler,2122756,False,10,schedule,1,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'FanTRCtrC,2025-11-07T11:16:03.370 UTC,Room temp.controller cooling for fan,2,False,7,loop,67.50785827636719,n/a
VOXZAHIA'AS06'PX_EDOS2,2025-11-07T11:16:27.906 UTC,,2122758,False,2097154,file,n/a,n/a
VOX'OS01'Ahu'AhuMkp2'TRtCHW,2025-11-07T11:06:56.469 UTC,CHW Return Temperature,2122753,False,49,analogInput,n/a,degreesCelsius
VOX'OS02'Mahu1'AhuMkp1'PIDTSu,2025-11-07T11:19:20.965 UTC,PID - Control For Supply Temperature,2122754,False,11,loop,n/a,n/a
VOX'OS05'Ahu'Ahu12'SpMaxVFD,2025-11-07T11:09:52.707 UTC,VFD Max. Speed Setpoint,2122757,False,49,analogValue,100,percent
VOX'OS05'Ahu'Ahu12'HuSu,2025-11-07T11:09:52.707 UTC,Supply Air Humidity,2122757,False,30,analogInput,64.7699966430664,percentRelativeHumidity
VOX'OS05'MtrEMU'EMU01'00'VoltBC,2025-11-07T11:09:52.707 UTC,Voltage B-C,2122757,False,82,analogInput,408.51129150390625,volts
VOX'OS01'SplitUnit'Split2'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,115,binaryInput,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'FlwSeq'FlCl,2025-11-07T11:06:56.469 UTC,Flow calculation,2122753,False,76,analogValue,12999.0986328125,litersPerSecond
VOX'OS04'Ahu'FAHU'AlmTSuLow,2025-11-07T11:13:54.453 UTC,Supply Air Low Temperature Alarm,2122756,False,34,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TOa,2025-11-07T11:16:03.370 UTC,Outside air temperature,2,False,56,analogValue,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu5'SpTRHiLo,2025-11-07T11:19:20.965 UTC,Room Temperature Hi/Low Limit Setpoint,2122754,False,63,analogValue,4,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'REeiRu,2025-11-07T11:11:55.586 UTC,Energy effic.indic.room for room op.unit,233,False,156,multiStateValue,2,n/a
WS-Text-pt-BR-x-S-sql,2025-11-07T11:16:03.370 UTC,,2,False,379,file,n/a,n/a
VOX'OS02'Ahu'Ahu16'FbVFD,2025-11-07T11:19:20.965 UTC,VFD Speed Feedback,2122754,False,27,analogInput,91.81999969482422,percent
VOX'OS01'Ahu'FAHU2'AlmAutoSf,2025-11-07T11:06:56.469 UTC,Supply Fan Not in Auto Alarm,2122753,False,31,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu17'SpTROcc,2025-11-07T11:06:56.469 UTC,Room Temperature Occupied Setpoint,2122753,False,25,analogValue,25,degreesCelsius
VOX'OS04'Ahu'Ahu8'FbVFD,2025-11-07T11:13:54.453 UTC,VFD Speed Feedback,2122756,False,38,analogInput,83.97000122070312,percent
VOX'OS01'Ahu'Ahu1'TBFbFAD,2025-11-07T11:06:56.469 UTC,Trend Fresh Air Damper Feedback,2122753,False,5,trendLog,n/a,n/a
WS-Text-sk-sql,2025-11-07T11:16:03.370 UTC,,2,False,383,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanHReq,2025-11-07T11:16:03.370 UTC,Fan heating request,2,False,92,analogValue,n/a,percent
VOX'OS05'Ahu'Ahu12'SpHuSpcCt,2025-11-07T11:09:52.707 UTC,Space Air Humidity Cut Off Setpoint,2122757,False,48,analogValue,5,percentRelativeHumidity
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'PscBtnIn,2025-11-07T11:11:55.586 UTC,Presence button input value,233,False,84,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU03'00'PowT,2025-11-07T11:09:52.707 UTC,Total Active Power,2122757,False,113,analogInput,36.56114959716797,kilowatts
VOX'OS04'Ahu'FAHU'AlmRAD,2025-11-07T11:13:54.453 UTC,RAD Fail to Open Alarm,2122756,False,32,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RGrnLf,2025-11-07T11:11:55.586 UTC,Room green leaf,233,False,23,structuredView,n/a,n/a
OnbMdl3BO'OnbMdl,2025-11-07T11:16:03.370 UTC,On-board module,2,False,16,multiStateValue,1,n/a
VOX'OS04'Ahu'Ahu8'AlmTRHi,2025-11-07T11:13:54.453 UTC,Room High Temperature Alarm,2122756,False,23,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu6'AlmRACoHi,2025-11-07T11:13:54.453 UTC,Space Air High Co2 Alarm,2122756,False,10,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu5'TBHuRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Humidity,2122754,False,50,trendLog,n/a,n/a
VOXZAHIA'AS04'PX_EDOS9,2025-11-07T11:13:54.453 UTC,,2122756,False,2097161,file,n/a,n/a
VOX'OS01'MtrEMU'EMU01'00'VoltBC,2025-11-07T11:06:56.469 UTC,Voltage B-C,2122753,False,112,analogInput,418.7184753417969,volts
VOX'OS04'Ahu'FAHU'TBHuSu,2025-11-07T11:13:54.453 UTC,Trend Supply Air Humidity,2122756,False,50,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'TBStaFlw,2025-11-07T11:06:56.469 UTC,Trend Supply Fan Airflow Status,2122753,False,19,trendLog,n/a,n/a
VOX'OS01'ExFans'PrjExFan2'DampFail,2025-11-07T11:06:56.469 UTC,Damper Fail to Open,2122753,False,40,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu13'AlmTrpSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Fault Alarm,2122756,False,2,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu4'AlmNtAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Not in Auto Alarm,2122754,False,21,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU02'00'CurrC,2025-11-07T11:09:52.707 UTC,Current C,2122757,False,89,analogInput,4.661378860473633,amperes
VOX'OS01'MAakUpFan'MakUpFan1'AlmTrp,2025-11-07T11:06:56.469 UTC,Fan Trip Alarm,2122753,False,69,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu8'StaVFDSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Status,2122756,False,24,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU04'00'PowB,2025-11-07T11:06:56.469 UTC,Active Power B,2122753,False,158,analogInput,n/a,kilowatts
VOX'OS04'Ahu'Ahu13'StaVFDSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Status,2122756,False,6,binaryInput,active,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'ROpUn(1),2025-11-07T11:11:55.586 UTC,Room operator unit 1,233,False,155,multiStateValue,1,n/a
VOX'OS01'ExFans'KitExFan'ExAirQual,2025-11-07T11:06:56.469 UTC,Exhaust Air Quality,2122753,False,78,analogInput,1135.800048828125,partsPerMillion
VOX'OS04'Ahu'FAHU'OffTemp3,2025-11-07T11:13:54.453 UTC,FAHU Before Sensible Wheel Off Coil Humidity,2122756,False,59,analogInput,46.66999816894531,percentRelativeHumidity
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'HCStaRu,2025-11-07T11:11:55.586 UTC,Heating/cooling state for room op.unit,233,False,159,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu14'SpCo2Hi,2025-11-07T11:19:20.965 UTC,Space Air Co2  High Alarm Setpoint,2122754,False,3,analogValue,800,partsPerMillion
VOX'OS02'Ahu'Ahu14'AlmPreFlt,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,1,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu7'CmdFAD,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Command,2122756,False,9,analogOutput,80,percent
VOX'OS01'Ahu'AhuMkp2'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,49,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu15'AlmFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Air Flow Fail Alarm,2122754,False,8,binaryValue,inactive,n/a
VOX'OS01'MtrEMU'EMU05'00'PowC,2025-11-07T11:06:56.469 UTC,Active Power C,2122753,False,176,analogInput,13.925073623657227,kilowatts
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'TRRu,2025-11-07T11:11:55.586 UTC,Room temperature for room operator unit,233,False,239,analogValue,19.65999984741211,degreesCelsius
VOX'OS04'Ahu'Ahu8'SpFAD1,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Co High,2122756,False,44,analogValue,80,percent
VOX'OS02'Ahu'Ahu16'SpTREff,2025-11-07T11:19:20.965 UTC,Room Temperature Effective Setpoint,2122754,False,36,analogValue,21,degreesCelsius
VOX'OS05'MtrEMU'EMU02'00'CurrAvg,2025-11-07T11:09:52.707 UTC,Average Current,2122757,False,87,analogInput,5.993436336517334,amperes
VOX'OS02'MSFD'MSFD'OnOFF4,2025-11-07T11:19:20.965 UTC,MSFD-4 Male Wash Room,2122754,False,65,binaryInput,active,n/a
VOX'OS04'ELEMU'YPhAms,2025-11-07T11:13:54.453 UTC,Y Phase Amps,2122756,False,83,analogInput,n/a,amperes
VOX'OS02'Ahu'Ahu5'PIDVFD,2025-11-07T11:19:20.965 UTC,PID - Control For VFD,2122754,False,10,loop,60,n/a
VOX'OS04'Ahu'Ahu13'TBTe,2025-11-07T11:13:54.453 UTC,Trend Space Air Temperature,2122756,False,11,trendLog,n/a,n/a
VOXZAHIA'AS06'PX_EDOS7,2025-11-07T11:16:27.906 UTC,,2122758,False,2097159,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'CmdCHW,2025-11-07T11:19:20.965 UTC,CHW Valve Command,2122754,False,14,analogOutput,n/a,percent
VOX'OS04'Ahu'FAHU'AlmAutoSf,2025-11-07T11:13:54.453 UTC,Supply Fan Not in Auto Alarm,2122756,False,27,binaryValue,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'VFDMin,2025-11-07T11:06:56.469 UTC,VFD MIn.Speed Setpoint,2122753,False,56,analogValue,80,percent
VOX'OS05'Ahu'Ahu10'TBTe,2025-11-07T11:09:52.707 UTC,Trend Space Air Temperature,2122757,False,38,trendLog,n/a,n/a
VOX'OS02'MSFD'MSFD'OnOFF,2025-11-07T11:19:20.965 UTC,Zone Control Valve (Near Kids Party Room),2122754,False,61,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU02'00'Fq,2025-11-07T11:06:56.469 UTC,Frequency,2122753,False,121,analogInput,50.018489837646484,hertz
VOX'OS04'Ahu'FAHU'HrrwFlt2,2025-11-07T11:13:54.453 UTC,Heat Recovery Wheel-2 Trip Alarm,2122756,False,51,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'FlSu,2025-11-07T11:19:20.965 UTC,Supply Air Flow Rate,2122754,False,81,analogValue,5428.2001953125,litersPerSecond
VOX'OS01'Ahu'Ahu3'ChwTemp,2025-11-07T11:06:56.469 UTC,Chilled Water Return Temperature,2122753,False,35,analogInput,n/a,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'CclTRCtrC,2025-11-07T11:16:03.370 UTC,Room temp.ctr.cooling for cooling coil,2,False,5,loop,69.13246154785156,n/a
VOX'OS04'Ahu'Ahu6'SpFAD,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Normal,2122756,False,17,analogValue,80,percent
VOX'OS01'MtrEMU'EMU04'00'VoltBC,2025-11-07T11:06:56.469 UTC,Voltage B-C,2122753,False,163,analogInput,239.2369842529297,volts
VOX'OS3'MSFD'MSFD'OnOFF1,2025-11-07T11:07:24.654 UTC,MSFD-3 KITCHEN-3 Store Return,2122755,False,3,binaryInput,active,n/a
VOX'OS02'Mahu1'AhuMkp1'SpTSuHiLo,2025-11-07T11:19:20.965 UTC,Supply Air Temperature Alarm Hi/Low Limit Setpoint,2122754,False,68,analogValue,4,degreesCelsius
VOX'OS04'Ahu'Ahu13'SpCo2Band,2025-11-07T11:13:54.453 UTC,Space  Air Co2 Setpoint Band,2122756,False,2,analogValue,100,partsPerMillion
VOX'OS02'Ahu'Ahu15'TBHuSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Humidity,2122754,False,18,trendLog,n/a,n/a
hmi-D21BCA4BEF8C180D7768F80251A5D4DE,2025-11-07T11:16:03.370 UTC,,2,False,362,file,n/a,n/a
VOX'OS02'ExFans'KitExFan'ExAirQual,2025-11-07T11:19:20.965 UTC,Exhaust Air Quality,2122754,False,58,analogInput,1113.5999755859375,partsPerMillion
VOX'OS02'Ahu'Ahu15'RtCo2,2025-11-07T11:19:20.965 UTC,Space Air Co2 Setpoint,2122754,False,14,analogValue,1000,partsPerMillion
VOX'OS02'Ahu'Ahu4'HuR2,2025-11-07T11:19:20.965 UTC,Space Air Humidity-2,2122754,False,73,analogInput,60.23999786376953,percentRelativeHumidity
VOX'OS02'Ahu'Ahu4'TempSp1,2025-11-07T11:19:20.965 UTC,Space Air Temperature-1,2122754,False,43,analogInput,20.895000457763672,degreesCelsius
VOX'OS01'Ahu'Ahu17'TSOcc,2025-11-07T11:06:56.469 UTC,Time Scheduler - Occupancy,2122753,False,3,schedule,1,n/a
VOX'OS3A'MtrEMU'00'VoltAB,2025-11-07T11:16:27.906 UTC,Voltage A-B,2122758,False,12,analogInput,404.0637512207031,volts
VOX'OS01'ExFans'PrjExFan2'SsCmd,2025-11-07T11:06:56.469 UTC,Fan Start Stop Command,2122753,False,13,binaryOutput,active,n/a
VOX'OS02'Ahu'Ahu16'AlmTrpSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,14,binaryInput,inactive,n/a
BA-29-7,2025-11-07T11:16:03.370 UTC,,2,False,302,file,n/a,n/a
VOX'OS02'Ahu'Ahu14'SpTREff,2025-11-07T11:19:20.965 UTC,Room Temperature Effective Setpoint,2122754,False,10,analogValue,21,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanAvlVnt,2025-11-07T11:11:55.586 UTC,Fan available for ventilation,233,False,23,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu13'TBStaFlw,2025-11-07T11:13:54.453 UTC,Trend Supply Fan Airflow Status,2122756,False,8,trendLog,n/a,n/a
VOX'OS05'RmTAvg'SpaceT15'HuR2,2025-11-07T11:09:52.707 UTC,Space Air Humidity-2,2122757,False,60,analogInput,79.56999969482422,percentRelativeHumidity
VOX'OS04'Ahu'Ahu6'SpTROcc,2025-11-07T11:13:54.453 UTC,Room Temperature Occupied Setpoint,2122756,False,25,analogValue,21,degreesCelsius
VOXZAHIA'AS03'PX_EDOS1,2025-11-07T11:07:24.654 UTC,,2122755,False,2097153,file,n/a,n/a
VOX'OS02'Ahu'Ahu16'TempSu,2025-11-07T11:19:20.965 UTC,Supply Air Temperature,2122754,False,33,analogInput,14.684999465942383,degreesCelsius
VOX'OS04'Ahu'Ahu8'AlmTrpSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Fault Alarm,2122756,False,20,binaryInput,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl'DmpOaVntCtr,2025-11-07T11:16:03.370 UTC,Ventilation ctr.for outs.air damper,2,False,18,loop,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'SpShftIn,2025-11-07T11:11:55.586 UTC,Setpoint shift input value,233,False,233,analogValue,-1,degreesKelvin
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'SpTRDtr'SpTR,2025-11-07T11:16:03.370 UTC,Room temperature setpoint,2,False,41,analogValue,22,degreesCelsius
VOX'OS01'Ahu'Ahu2'SpTRUnoc,2025-11-07T11:06:56.469 UTC,Room Temperature Un-Occupied Setpoint,2122753,False,39,analogValue,26,degreesCelsius
VOX'OS01'MtrEMU'EMU01'00'PowC,2025-11-07T11:06:56.469 UTC,Active Power C,2122753,False,108,analogInput,2.6088829040527344,kilowatts
VOX'OS05'MSFD'MSFD'MSFD6,2025-11-07T11:09:52.707 UTC,MSFD-6-AUD-16(Projecter Room Return),2122757,False,29,binaryInput,active,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'PltModDtr'PltOpMod,2025-11-07T11:16:03.370 UTC,Plant operating mode,2,False,36,multiStateValue,5,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RStaMon,2025-11-07T11:11:55.586 UTC,Room monitoring state,233,False,5,eventEnrollment,n/a,n/a
VOX'OS01'Ahu'Ahu3'HuRt,2025-11-07T11:06:56.469 UTC,Return Air Humidity,2122753,False,40,analogInput,27.579999923706055,percentRelativeHumidity
VOX'OS02'Ahu'Ahu4'Co2RA1,2025-11-07T11:19:20.965 UTC,Space Air Co2-1,2122754,False,70,analogInput,540.7999877929688,partsPerMillion
VOX'OS01'Ahu'Ahu3'TBHuSu,2025-11-07T11:06:56.469 UTC,Trend Supply Air Humidity,2122753,False,40,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'SpHuR,2025-11-07T11:19:20.965 UTC,Space Air Humidity Setpoint,2122754,False,58,analogValue,60,percent
VOX'OS04'Ahu'Ahu8'PIDTR,2025-11-07T11:13:54.453 UTC,PID - Control For Room Temperature,2122756,False,7,loop,83.21148681640625,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'FanVarSpd,2025-11-07T11:11:55.586 UTC,Variable speed fan,233,False,3,analogOutput,n/a,percent
VOX'OS3'MtrEMU'EMU01'00'Pf,2025-11-07T11:07:24.654 UTC,Power Factor Total,2122755,False,7,analogInput,-0.9748889207839966,noUnits
VOX'OS04'Ahu'Ahu7'AlmNtAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Not in Auto Alarm,2122756,False,15,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu17'StaFlw,2025-11-07T11:06:56.469 UTC,Supply Fan Airflow Status,2122753,False,11,binaryInput,active,n/a
VOX'OS01'Ahu'FAHU2'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,57,trendLog,n/a,n/a
