object_name,data_received_on,description,device_id,ismanual,object_id,object_type,present_value,units
VOX'OS01'Ahu'FAHU2'AlmTrpSf1,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD Trip-1,2122753,False,134,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu9'TBFbFAD,2025-11-07T11:09:52.707 UTC,Trend Fresh Air Damper Feedback,2122757,False,31,trendLog,n/a,n/a
VOX'OS02'Mahu1'AhuMkp1'VFDMax,2025-11-07T11:19:20.965 UTC,VFD MAX.Speed Setpoint,2122754,False,71,analogValue,100,percent
VOX'OS04'Ahu'Ahu13'AlmPreFlt,2025-11-07T11:13:54.453 UTC,Pre-Filter Alarm,2122756,False,1,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu12'AlmPreFlt,2025-11-07T11:09:52.707 UTC,Pre-Filter Alarm,2122757,False,13,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu6'AlmNtAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Not in Auto Alarm,2122756,False,9,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'AlmTrpEf,2025-11-07T11:13:54.453 UTC,FAHU Exhaust Fan VFD Trip,2122756,False,29,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU03'00'CurrC,2025-11-07T11:06:56.469 UTC,Current C,2122753,False,136,analogInput,374.50970458984375,amperes
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'RAQual,2025-11-07T11:11:55.586 UTC,Room air quality,233,False,54,analogValue,n/a,partsPerMillion
VOX'OS05'MtrEMU'EMU01'00'PowB,2025-11-07T11:09:52.707 UTC,Active Power B,2122757,False,77,analogInput,10.037903785705566,kilowatts
VOX_FCU'Flr_01'R_FCU_FY_25,2025-11-07T11:16:03.370 UTC,FCU-25-FOYER-IDF ROOM NEAR AUD6,2,False,17,structuredView,n/a,n/a
OnbMdl3BO,2025-11-07T11:16:03.370 UTC,On-board module with 3 binary outputs,2,False,15,structuredView,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'NxROpMod,2025-11-07T11:11:55.586 UTC,Next room operating mode,233,False,35,multiStateValue,4,n/a
VOX'OS02'Ahu'Ahu5'TBTe,2025-11-07T11:19:20.965 UTC,Trend Space Air Temperature,2122754,False,55,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu11'AlmFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Air Flow Fail Alarm,2122757,False,8,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu10'TBStaFlw,2025-11-07T11:09:52.707 UTC,Trend Supply Fan Airflow Status,2122757,False,7,trendLog,n/a,n/a
VOXZAHIA'AS05'PX_EDOS7,2025-11-07T11:09:52.707 UTC,,2122757,False,2097159,file,n/a,n/a
VOX'OS01'Ahu'Ahu3'TBCMDCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Command,2122753,False,34,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU01'00'Fq,2025-11-07T11:06:56.469 UTC,Frequency,2122753,False,104,analogInput,50.01397705078125,hertz
VOX'OS02'Ahu'Ahu16'SpTRUnoc,2025-11-07T11:19:20.965 UTC,Room Temperature Un-Occupied Setpoint,2122754,False,39,analogValue,26,degreesCelsius
VOX'OS04'Ahu'Ahu13'SpHuSpcCt,2025-11-07T11:13:54.453 UTC,Space Air Humidity Cut Off Setpoint,2122756,False,7,analogValue,5,percentRelativeHumidity
Global'NotifCl61,2025-11-07T11:19:20.965 UTC,"Offline trend alarm, simple",2122754,False,61,notificationClass,n/a,n/a
VOX'OS3A'MtrEMU'00'CurrAvg,2025-11-07T11:16:27.906 UTC,Average Current,2122758,False,2,analogInput,28.578920364379883,amperes
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'GrnLf'RHvacEei,2025-11-07T11:11:55.586 UTC,Room energy efficiency indication HVAC,233,False,33,multiStateValue,2,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanSpdDhu,2025-11-07T11:16:03.370 UTC,Fan speed for dehumidification,2,False,88,analogValue,50,percent
VOX'OS05'Ahu'Ahu10'HuSu,2025-11-07T11:09:52.707 UTC,Supply Air Humidity,2122757,False,8,analogInput,55.12999725341797,percentRelativeHumidity
VOX'OS05'MtrEMU'EMU02'00'CurrA,2025-11-07T11:09:52.707 UTC,Current A,2122757,False,86,analogInput,8.134268760681152,amperes
VOX'OS05'Ahu'Ahu9'ChwFb,2025-11-07T11:09:52.707 UTC,CHW Valve Feedback,2122757,False,34,analogInput,91.54000091552734,percent
VOX'OS01'ExFans'KitExFan'VFDMax,2025-11-07T11:06:56.469 UTC,VFD Max. Speed SetPoint,2122753,False,73,analogValue,100,noUnits
VOX'OS02'Ahu'Ahu5'StaAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Auto Status,2122754,False,28,binaryInput,active,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'PrSpC,2025-11-07T11:11:55.586 UTC,Present cooling setpoint,233,False,20,analogValue,20,degreesCelsius
VOX'OS02'Ahu'Ahu15'TBFbFAD,2025-11-07T11:19:20.965 UTC,Trend Fresh Air Damper Feedback,2122754,False,16,trendLog,n/a,n/a
AccessCtrl,2025-11-07T11:16:03.370 UTC,,2,False,54,file,n/a,n/a
VOX'OS02'Ahu'Ahu14'StaFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Airflow Status,2122754,False,5,binaryInput,active,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'TrndPrSpC,2025-11-07T11:11:55.586 UTC,Trend for present cooling setpoint,233,False,2,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU03'00'TBkW,2025-11-07T11:06:56.469 UTC,TB Total Active Power _kW,2122753,False,69,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu12'FbFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Feedback,2122757,False,26,analogInput,80.61000061035156,percent
VOX'OS01'MtrEMU'EMU06'00'TBKwh,2025-11-07T11:06:56.469 UTC,TB Active Energy_Kwh,2122753,False,74,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu11'TBFbFAD,2025-11-07T11:09:52.707 UTC,Trend Fresh Air Damper Feedback,2122757,False,13,trendLog,n/a,n/a
VOX'OS02'Mahu1'AhuMkp1'VFDMin,2025-11-07T11:19:20.965 UTC,VFD MIn.Speed Setpoint,2122754,False,72,analogValue,80,percent
BAAPPT-en,2025-11-07T11:16:03.370 UTC,,2,False,275,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'TBTSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Temperature,2122754,False,54,trendLog,n/a,n/a
VOX'OS05'RmTAvg'SpaceT16'Co22,2025-11-07T11:09:52.707 UTC,Space Co2-2,2122757,False,64,analogInput,521,partsPerMillion
VOX'OS04'Ahu'Ahu6'SpCo2Hi,2025-11-07T11:13:54.453 UTC,Space Air Co2  High Alarm Setpoint,2122756,False,16,analogValue,1100,partsPerMillion
VOX'OS02'Mahu1'AhuMkp1'Toff,2025-11-07T11:19:20.965 UTC,Fresh Air Temperature,2122754,False,66,analogInput,31.314998626708984,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'CclTRCtrC,2025-11-07T11:11:55.586 UTC,Room temp.ctr.cooling for cooling coil,233,False,5,loop,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'CmfCndTrg,2025-11-07T11:16:03.370 UTC,Comfort condition trigger,2,False,20,multiStateValue,1,n/a
hmi-2B4DE64E3085E3A61C9719D6A155F1E8,2025-11-07T11:16:03.370 UTC,,2,False,355,file,n/a,n/a
VOX'OS05'MtrEMU'EMU02'00'PowC,2025-11-07T11:09:52.707 UTC,Active Power C,2122757,False,95,analogInput,1.0497382879257202,kilowatts
VOX'OS05'MtrEMU'EMU02'00'TBkW,2025-11-07T11:09:52.707 UTC,TB Total Active Power _kW,2122757,False,48,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'AQualRRu,2025-11-07T11:11:55.586 UTC,Room air quality for room operator unit,233,False,241,analogValue,n/a,partsPerMillion
VOX'OS01'Ahu'Ahu17'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,15,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu6'Almbag,2025-11-07T11:13:54.453 UTC,Bag Filter Alarm,2122756,False,9,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu13'RtCo2,2025-11-07T11:13:54.453 UTC,Space Air Co2 Setpoint,2122756,False,1,analogValue,1000,partsPerMillion
VOX'OS04'Ahu'FAHU'TBTRt,2025-11-07T11:13:54.453 UTC,Trend Return Air Temperature,2122756,False,52,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu2'SpMaxVFD,2025-11-07T11:06:56.469 UTC,VFD Max. Speed Setpoint,2122753,False,34,analogValue,100,percent
VOX'OS01'Ahu'AhuMkp2'FbFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Feedback,2122753,False,84,analogInput,97.26250457763672,percent
VOX'OS05'Ahu'Ahu12'SpHuR,2025-11-07T11:09:52.707 UTC,Space Air Humidity Setpoint,2122757,False,47,analogValue,60,percent
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'TREff,2025-11-07T11:11:55.586 UTC,Effective room temperature,233,False,69,analogValue,19.65999984741211,degreesCelsius
Infra'AppNr,2025-11-07T11:16:03.370 UTC,Application number,2,False,4,analogValue,n/a,noUnits
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl,2025-11-07T11:16:03.370 UTC,Ventilation control,2,False,61,structuredView,n/a,n/a
VOX'OS05'RmTAvg'SpaceT16'Co2Avg,2025-11-07T11:09:52.707 UTC,Space Co2 Average,2122757,False,86,analogValue,440.4000244140625,partsPerMillion
VOX'OS05'Ahu'Ahu10'SpHuSpcCt,2025-11-07T11:09:52.707 UTC,Space Air Humidity Cut Off Setpoint,2122757,False,10,analogValue,5,percentRelativeHumidity
WS-Text-fi-sql,2025-11-07T11:16:03.370 UTC,,2,False,370,file,n/a,n/a
VOX'OS02'Ahu'Ahu16'AlmPreFlt,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,13,binaryInput,inactive,n/a
VOX'OS01'ExFans'KitExFan'FanHoa,2025-11-07T11:06:56.469 UTC,Fan Hand Auto Status,2122753,False,44,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu14'SpFAD1,2025-11-07T11:19:20.965 UTC,FA. Damper Open Setpoint for Co High,2122754,False,5,analogValue,100,percent
VOX'OS01'ExFans'KitExFan'Tsched,2025-11-07T11:06:56.469 UTC,AHU Time Scheduler,2122753,False,11,schedule,1,n/a
VOX'OS02'Ahu'Ahu16'Co2RA,2025-11-07T11:19:20.965 UTC,Space Air Co2 Avearge,2122754,False,25,analogInput,435.1000061035156,partsPerMillion
VOX'OS04'Ahu'Ahu8'TempSu,2025-11-07T11:13:54.453 UTC,Supply Air Temperature,2122756,False,44,analogInput,15.164999961853027,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl'SpAQualRPcf,2025-11-07T11:16:03.370 UTC,Setp.room air quality for pre-comfort,2,False,49,analogValue,1100,partsPerMillion
VOX'OS05'Ahu'Ahu10'SpMaxVFD,2025-11-07T11:09:52.707 UTC,VFD Max. Speed Setpoint,2122757,False,11,analogValue,100,percent
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Ccl'CclAvlC,2025-11-07T11:16:03.370 UTC,Cooling coil available for cooling,2,False,22,binaryValue,active,n/a
VOX'OS04'Ahu'Ahu13'TempSu,2025-11-07T11:13:54.453 UTC,Supply Air Temperature,2122756,False,11,analogInput,19.40999984741211,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclDevMod,2025-11-07T11:11:55.586 UTC,Cooling coil device mode,233,False,54,multiStateValue,2,n/a
VOX'OS01'Ahu'Ahu1'SpTRHiLo,2025-11-07T11:06:56.469 UTC,Room Temperature Hi/Low Limit Setpoint,2122753,False,11,analogValue,4,degreesCelsius
VOX'OS01'Ahu'Ahu2'CmdCHW,2025-11-07T11:06:56.469 UTC,CHW Valve Command,2122753,False,8,analogOutput,35.7075309753418,percent
VOX'OS01'Ahu'Ahu3'StaVFDSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Status,2122753,False,24,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'SpCo2Hi,2025-11-07T11:19:20.965 UTC,Space Air Co2  High Alarm Setpoint,2122754,False,55,analogValue,1100,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'RcgTRCtrC,2025-11-07T11:11:55.586 UTC,Room temp.ctr.cool.for radiant ceiling,233,False,3,loop,n/a,n/a
VOX'OS02'Ahu'Ahu5'TempSp1,2025-11-07T11:19:20.965 UTC,Space Air Temperature,2122754,False,54,analogInput,18.10999870300293,degreesCelsius
VOX'OS05'Ahu'Ahu11'AlmTRHi,2025-11-07T11:09:52.707 UTC,Room High Temperature Alarm,2122757,False,11,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanSpdMinVnt,2025-11-07T11:16:03.370 UTC,Minimum fan speed for ventilation,2,False,83,analogValue,50,percent
VOX'OS01'Ahu'FAHU2'CmdRt,2025-11-07T11:06:56.469 UTC,Return Air Damper Command,2122753,False,11,binaryOutput,active,n/a
VOX'OS01'MtrEMU'EMU06'00'CurrC,2025-11-07T11:06:56.469 UTC,Current C,2122753,False,187,analogInput,6.85207462310791,amperes
VOX'OS3'MSFD'MSFD'OnOFF7,2025-11-07T11:07:24.654 UTC,MSFD-2 AUD-2 Store Supply,2122755,False,4,binaryInput,active,n/a
VOX'OS01'Ahu'AhuMkp2'TBCMDVFD,2025-11-07T11:06:56.469 UTC,Trend VFD Speed Command,2122753,False,47,trendLog,n/a,n/a
VOX'OS02'MSFD'MSFD'OnOFF2,2025-11-07T11:19:20.965 UTC,MSFD-2 Store-Supply,2122754,False,63,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu17'FbVFD,2025-11-07T11:06:56.469 UTC,VFD Speed Feedback,2122753,False,16,analogInput,70.01000213623047,percent
VOX'OS05'Ahu'Ahu12'TBTRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Temperature,2122757,False,26,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'PIDVFD,2025-11-07T11:06:56.469 UTC,PID - Control For VFD,2122753,False,12,loop,100,n/a
VOX'OS01'MtrEMU'EMU04'00'VoltAB,2025-11-07T11:06:56.469 UTC,Voltage A-B,2122753,False,161,analogInput,409.3266296386719,volts
VOX'OS01'MtrEMU'EMU03'00'PowC,2025-11-07T11:06:56.469 UTC,Active Power C,2122753,False,142,analogInput,90.01713562011719,kilowatts
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'TOa,2025-11-07T11:11:55.586 UTC,Outside air temperature,233,False,70,analogValue,n/a,degreesCelsius
VOX'OS01'Ahu'Ahu3'StaFlw,2025-11-07T11:06:56.469 UTC,Supply Fan Airflow Status,2122753,False,23,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu9'FbVFD,2025-11-07T11:09:52.707 UTC,VFD Feedback,2122757,False,38,analogInput,90.90999603271484,percent
VOX'OS01'MtrEMU'EMU04'00'CurrC,2025-11-07T11:06:56.469 UTC,Current C,2122753,False,153,analogInput,n/a,amperes
VOX'OS3A'MSFD'MSFD'OnOFF,2025-11-07T11:16:27.906 UTC,AUD-2 Store MSFD Return ,2122758,False,4,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu14'TBHuRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Humidity,2122754,False,6,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'SpShftIn,2025-11-07T11:16:03.370 UTC,Setpoint shift input value,2,False,233,analogValue,-1.5,degreesKelvin
VOX'OS05'Ahu'Ahu12'TRe,2025-11-07T11:09:52.707 UTC,Return Air Temperature,2122757,False,31,analogInput,22.26999855041504,degreesCelsius
VOX'OS02'Ahu'Ahu15'PIDVFD,2025-11-07T11:19:20.965 UTC,PID - Control For VFD,2122754,False,4,loop,50,n/a
VOX'OS01'Ahu'FAHU2'AlmRAD,2025-11-07T11:06:56.469 UTC,RAD Fail to Open Alarm,2122753,False,35,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu11'Co2RA,2025-11-07T11:09:52.707 UTC,Space Air Co2,2122757,False,14,analogInput,530.6000366210938,partsPerMillion
VOX'OS05'RmTAvg'SpaceT16'HuRAvg,2025-11-07T11:09:52.707 UTC,Space Humidity Average,2122757,False,87,analogValue,71.56999969482422,percentRelativeHumidity
VOX'OS04'Ahu'Ahu13'AlmRACoHi,2025-11-07T11:13:54.453 UTC,Space Air High Co2 Alarm,2122756,False,4,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TOa,2025-11-07T11:11:55.586 UTC,Outside air temperature,233,False,56,analogValue,n/a,degreesCelsius
VOX'OS05'Ahu'Ahu10'AlmFAD,2025-11-07T11:09:52.707 UTC,FAD Fail to Open Alarm,2122757,False,1,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu13'CMDSpdVFD,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Speed Command,2122756,False,1,analogOutput,100,percent
VOX'OS05'RmTAvg'SpaceT15'TempSp1,2025-11-07T11:09:52.707 UTC,Space Air Temperature-1,2122757,False,61,analogInput,17.815000534057617,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'WndContRu,2025-11-07T11:16:03.370 UTC,Window contact for room operator unit,2,False,87,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'StaAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Auto Status,2122753,False,4,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu11'SpFAD,2025-11-07T11:09:52.707 UTC,FA. Damper Open Setpoint for Normal,2122757,False,25,analogValue,60,percent
VOX'OS02'Ahu'Ahu14'ChwTemp,2025-11-07T11:19:20.965 UTC,Chilled Water Return Temperature,2122754,False,5,analogInput,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu5'CmdFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Command,2122754,False,15,analogOutput,80,percent
VOX'OS02'Ahu'Ahu16'TempSp,2025-11-07T11:19:20.965 UTC,Space Air Temperature Avearge,2122754,False,32,analogInput,21.399499893188477,degreesCelsius
VOX'OS04'Ahu'FAHU'VPrSu,2025-11-07T11:13:54.453 UTC,Supply Air Velocity Pressure,2122756,False,84,analogInput,11.80999755859375,pascals
VOX'OS04'Ahu'FAHU'OffTemp1,2025-11-07T11:13:54.453 UTC,FAHU Before Enthalpy Wheel Off Coil Humidity,2122756,False,57,analogInput,26.729999542236328,percentRelativeHumidity
VOX'OS01'MtrEMU'EMU04'00'VoltBN,2025-11-07T11:06:56.469 UTC,Voltage B-N,2122753,False,164,analogInput,236.5431365966797,volts
VOX'OS02'Ahu'Ahu4'AlmTRLow,2025-11-07T11:19:20.965 UTC,Room Low Temperature Alarm,2122754,False,24,binaryValue,inactive,n/a
VOX'OS05'RmTAvg'SpaceT14'HuR2,2025-11-07T11:09:52.707 UTC,Space Air Humidity-2,2122757,False,54,analogInput,62.5,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'CenCndTrg,2025-11-07T11:11:55.586 UTC,Central condition trigger,233,False,21,multiStateValue,1,n/a
VOX'OS04'Ahu'Ahu7'AlmTrpSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Fault Alarm,2122756,False,14,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'TBFbEAD,2025-11-07T11:19:20.965 UTC,Trend Damper Status,2122754,False,65,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'AlmRACoHi,2025-11-07T11:06:56.469 UTC,Space Air High Co2 Alarm,2122753,False,22,binaryValue,inactive,n/a
BA-29-7-en,2025-11-07T11:16:03.370 UTC,,2,False,326,file,n/a,n/a
VOX'OS01'Ahu'FAHU2'StaFlwSf,2025-11-07T11:06:56.469 UTC,FAHU Supply Air Flow Status,2122753,False,39,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu12'AlmRACoHi,2025-11-07T11:09:52.707 UTC,Space Air High Co2 Alarm,2122757,False,16,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'CmdRt,2025-11-07T11:13:54.453 UTC,Return Air Damper Command,2122756,False,10,binaryOutput,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'ManOpCnd,2025-11-07T11:16:03.370 UTC,Manual operation condition,2,False,25,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu15'CmdFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Command,2122754,False,6,analogOutput,100,percent
VOX'OS01'Ahu'FAHU2'SpMinVFD,2025-11-07T11:06:56.469 UTC,VFD Min. Speed Setpoint,2122753,False,58,analogValue,80,percent
VOX'OS01'MtrEMU'EMU03'00'VoltAN,2025-11-07T11:06:56.469 UTC,Voltage A-N,2122753,False,145,analogInput,234.84715270996094,volts
VOX'OS04'Ahu'Ahu6'TBCMDCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Command,2122756,False,12,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'ChwVlvCmd,2025-11-07T11:06:56.469 UTC,FAHU CHW Valve Command,2122753,False,15,analogOutput,100,percent
VOX'OS01'Ahu'Ahu1'RtCo2,2025-11-07T11:06:56.469 UTC,Space Air Co2 Setpoint,2122753,False,1,analogValue,1000,partsPerMillion
VOX'OS01'Ahu'AhuMkp2'AlmTSuHi,2025-11-07T11:06:56.469 UTC,Supply Air High Temperature Alarm,2122753,False,27,binaryValue,inactive,n/a
VOX'OS3A'MtrEMU'00'CurrC,2025-11-07T11:16:27.906 UTC,Current C,2122758,False,4,analogInput,30.678476333618164,amperes
VOX'OS01'Ahu'FAHU2'SpTSu,2025-11-07T11:06:56.469 UTC,OAHU Supply Air Temperature Setpoint,2122753,False,59,analogValue,15,degreesCelsius
VOX'OS05'Ahu'Ahu9'TBStaFlw,2025-11-07T11:09:52.707 UTC,Trend Supply Fan Airflow Status,2122757,False,34,trendLog,n/a,n/a
WS-Text-es-LA-x-S-sql,2025-11-07T11:16:03.370 UTC,,2,False,368,file,n/a,n/a
VOX'OS02'Ahu'Ahu14'TBTSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Temperature,2122754,False,10,trendLog,n/a,n/a
WS-Text-tr-sql,2025-11-07T11:16:03.370 UTC,,2,False,385,file,n/a,n/a
VOX'OS02'Ahu'Ahu4'StaVFDSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Status,2122754,False,24,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu7'SpTRUnoc,2025-11-07T11:13:54.453 UTC,Room Temperature Un-Occupied Setpoint,2122756,False,39,analogValue,26,degreesCelsius
VOX'OS02'Ahu'Ahu16'TSOcc,2025-11-07T11:19:20.965 UTC,Time Scheduler - Occupancy,2122754,False,5,schedule,1,n/a
VOX'OS01'MtrEMU'EMU02'00'PowT,2025-11-07T11:06:56.469 UTC,Total Active Power,2122753,False,126,analogInput,79.29900360107422,kilowatts
VOX'OS01'MtrEMU'EMU03'00'CurrA,2025-11-07T11:06:56.469 UTC,Current A,2122753,False,133,analogInput,362.3152160644531,amperes
VOX'OS01'MtrEMU'EMU01'00'TBKwh,2025-11-07T11:06:56.469 UTC,TB Active Energy_Kwh,2122753,False,64,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'TempSp1,2025-11-07T11:06:56.469 UTC,Space Air Temperature,2122753,False,43,analogInput,21.154998779296875,degreesCelsius
VOX'OS01'Ahu'Ahu1'StaFlw,2025-11-07T11:06:56.469 UTC,Supply Fan Airflow Status,2122753,False,5,binaryInput,active,n/a
VOX'OS01'Ahu'FAHU2'StaAutoS2,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan Auto Status-2,2122753,False,136,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu15'TBHuRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Humidity,2122754,False,17,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU02'00'TBKwh,2025-11-07T11:06:56.469 UTC,TB Active Energy_Kwh,2122753,False,66,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'SpMinVFD,2025-11-07T11:06:56.469 UTC,VFD Min. Speed Setpoint,2122753,False,22,analogValue,70,percent
VOX'OS05'MSFD'MSFD'MSFD5,2025-11-07T11:09:52.707 UTC,MSFD-5-AUD-16(Projecter Room Supply),2122757,False,28,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'Co2RA,2025-11-07T11:19:20.965 UTC,Space Air Co2,2122754,False,47,analogInput,372.3999938964844,partsPerMillion
VOX'OS05'Ahu'Ahu11'AlmNtAuto,2025-11-07T11:09:52.707 UTC,Supply Fan Not in Auto Alarm,2122757,False,9,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'TRRu,2025-11-07T11:16:03.370 UTC,Room temperature for room operator unit,2,False,239,analogValue,21.920000076293945,degreesCelsius
VOX'OS02'Ahu'Ahu16'TBHuRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Humidity,2122754,False,28,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'TrAvg,2025-11-07T11:06:56.469 UTC,RoomTemperature  Average,2122753,False,71,analogValue,20.875,degreesCelsius
VOX'OS01'Ahu'Ahu17'TBHuSu,2025-11-07T11:06:56.469 UTC,Trend Supply Air Humidity,2122753,False,18,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu2'SpCo2Hi,2025-11-07T11:06:56.469 UTC,Space Air Co2  High Alarm Setpoint,2122753,False,29,analogValue,1100,partsPerMillion
VOX'OS05'MtrEMU'EMU03'00'PowB,2025-11-07T11:09:52.707 UTC,Active Power B,2122757,False,111,analogInput,10.876245498657227,kilowatts
VOX'OS02'Ahu'Ahu5'CMDSpdVFD,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Speed Command,2122754,False,13,analogOutput,60,percent
VOX'OS02'Ahu'Ahu4'HuSu,2025-11-07T11:19:20.965 UTC,Supply Air Humidity,2122754,False,41,analogInput,72.25,percentRelativeHumidity
VOX'OS02'Ahu'Ahu16'TBFbCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Feedback,2122754,False,26,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu6'CMDSpdVFD,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Speed Command,2122756,False,4,analogOutput,70.24610900878906,percent
VOX'OS02'Ahu'Ahu5'TBFbFAD,2025-11-07T11:19:20.965 UTC,Trend Fresh Air Damper Feedback,2122754,False,49,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpTREff,2025-11-07T11:13:54.453 UTC,Room Temperature Effective Setpoint,2122756,False,49,analogValue,21,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl'PrSpVnt,2025-11-07T11:16:03.370 UTC,Present ventilation setpoint,2,False,52,analogValue,900,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'SpCPrt,2025-11-07T11:16:03.370 UTC,Cooling setpoint for protection,2,False,15,analogValue,40,degreesCelsius
Global'NotifCl12,2025-11-07T11:19:20.965 UTC,"Urgent alarm, basic",2122754,False,12,notificationClass,n/a,n/a
VOX'OS01'Ahu'FAHU2'HrwRun1,2025-11-07T11:06:56.469 UTC,Heat Recovery Wheel-1 Run Status,2122753,False,144,binaryInput,active,n/a
VOX'OS3'SMDB'SMDB'OnOFF,2025-11-07T11:07:24.654 UTC,On Off Status,2122755,False,9,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu16'TBCMDCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Command,2122754,False,23,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'AlmTRLow,2025-11-07T11:06:56.469 UTC,Room Low Temperature Alarm,2122753,False,12,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu3'TSOcc,2025-11-07T11:06:56.469 UTC,Time Scheduler - Occupancy,2122753,False,7,schedule,1,n/a
VOX'OS04'Ahu'FAHU'AlmPreFl2,2025-11-07T11:13:54.453 UTC,FAHU Bag Filter Status,2122756,False,28,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu8'CmdVFD,2025-11-07T11:13:54.453 UTC,VFD Enable/Disable Command,2122756,False,4,binaryOutput,active,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'FvrRCtl,2025-11-07T11:11:55.586 UTC,Favorite room control,233,False,335,structuredView,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Ccl'CclDhuReq,2025-11-07T11:16:03.370 UTC,Cooling coil dehumidification request,2,False,81,analogValue,n/a,percent
VOX'OS02'Ahu'Ahu15'StaVFDSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Status,2122754,False,12,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu15'TsOn,2025-11-07T11:19:20.965 UTC,Time Scheduler - On/Off,2122754,False,4,schedule,1,n/a
WS-Text-en-sql,2025-11-07T11:16:03.370 UTC,,2,False,367,file,n/a,n/a
VOX'OS01'MtrEMU'EMU03'00'Pf,2025-11-07T11:06:56.469 UTC,Power Factor Total,2122753,False,139,analogInput,-0.991405725479126,noUnits
VOX'OS04'Ahu'Ahu8'TBStaFlw,2025-11-07T11:13:54.453 UTC,Trend Supply Fan Airflow Status,2122756,False,41,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanEndSpdFpb,2025-11-07T11:11:55.586 UTC,Fan end speed by fan-powered box,233,False,87,analogValue,100,percent
VOX'OS05'Ahu'Ahu12'SpFAD,2025-11-07T11:09:52.707 UTC,FA. Damper Open Setpoint for Normal,2122757,False,44,analogValue,80,percent
Infra'NotifCl17Buf,2025-11-07T11:16:03.370 UTC,Buffer ready notification,2,False,17,notificationClass,n/a,n/a
VOX'OS01'Ahu'FAHU2'CmdOnSf,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan-1 Start/Stop Command,2122753,False,9,binaryOutput,active,n/a
VOX'OS01'MAakUpFan'MakUpFan1'StaAuto,2025-11-07T11:06:56.469 UTC,Fan Auto Status,2122753,False,70,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu14'SpCo2Band,2025-11-07T11:19:20.965 UTC,Space  Air Co2 Setpoint Band,2122754,False,2,analogValue,100,partsPerMillion
VOX'OS01'Ahu'Ahu2'TempSp2,2025-11-07T11:06:56.469 UTC,Space Air Temperature-2,2122753,False,90,analogInput,20.600000381469727,degreesCelsius
VOX'OS01'Ahu'Ahu1'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,4,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'OnHum4,2025-11-07T11:13:54.453 UTC,FAHU After Sensible Wheel On Coil Temperature,2122756,False,64,analogInput,13.434999465942383,degreesCelsius
VOX'OS05'Ahu'Ahu9'AlmPreFlt,2025-11-07T11:09:52.707 UTC,Pre-Filter Alarm,2122757,False,19,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'TBCMDVFD,2025-11-07T11:19:20.965 UTC,Trend VFD Speed Command,2122754,False,62,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'VntCtl'PrSpVnt,2025-11-07T11:11:55.586 UTC,Present ventilation setpoint,233,False,52,analogValue,900,partsPerMillion
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'HCStaRu,2025-11-07T11:16:03.370 UTC,Heating/cooling state for room op.unit,2,False,159,multiStateValue,3,n/a
VOXZAHIA'AS02'LON_TYP,2025-11-07T11:19:20.965 UTC,,2122754,False,2097164,file,n/a,n/a
VOX'OS04'ZCV'ZCVSts,2025-11-07T11:13:54.453 UTC,Zone Control Valve Status,2122756,False,44,binaryInput,inactive,n/a
VOX'OS01'Ahu'FAHU2'TBCMDVFD,2025-11-07T11:06:56.469 UTC,Trend VFD Speed Command,2122753,False,56,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'PrSpShftRu,2025-11-07T11:11:55.586 UTC,Pres.setp.shift for room operator unit,233,False,236,analogValue,-1,degreesKelvin
VOX'OS01'Ups'Ups'Bypass,2025-11-07T11:06:56.469 UTC,Bypass active,2122753,False,119,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu10'StaVFDSf,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Status,2122757,False,6,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu2'SpMinVFD,2025-11-07T11:06:56.469 UTC,VFD Min. Speed Setpoint,2122753,False,35,analogValue,80,percent
Reset_Converter,2025-11-07T11:13:58.582 UTC,Reset_Converter,2001,False,3,multiStateValue,n/a,n/a
VOX'OS01'Ahu'FAHU2'OnTemp1,2025-11-07T11:06:56.469 UTC,FAHU After Enthalpy Wheel Off Coil Temperature,2122753,False,73,analogInput,16.584999084472656,degreesCelsius
Infra'NotifCl12Smp,2025-11-07T11:16:03.370 UTC,Low priority notification,2,False,12,notificationClass,n/a,n/a
VOX'OS04'Ahu'Ahu8'PIDVFD,2025-11-07T11:13:54.453 UTC,PID - Control For VFD,2122756,False,8,loop,83.46723175048828,n/a
VOX'OS02'Ahu'Ahu4'SpTROcc,2025-11-07T11:19:20.965 UTC,Room Temperature Occupied Setpoint,2122754,False,51,analogValue,21,degreesCelsius
VOX'OS01'Ahu'Ahu17'PIDTR,2025-11-07T11:06:56.469 UTC,PID - Control For Room Temperature,2122753,False,3,loop,n/a,n/a
VOX'OS3'MSFD'MSFD'OnOFF8,2025-11-07T11:07:24.654 UTC,MSFD-3 KITCHEN-3 Store Supply,2122755,False,5,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu13'PIDVFD,2025-11-07T11:13:54.453 UTC,PID - Control For VFD,2122756,False,2,loop,100,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'VntCtl'SpAQualRCmf,2025-11-07T11:11:55.586 UTC,Setpoint room air quality for comfort,233,False,53,analogValue,900,partsPerMillion
VOX'OS04'Ahu'Ahu6'HuR1,2025-11-07T11:13:54.453 UTC,Space Air Humidity,2122756,False,17,analogInput,53.779998779296875,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'VntCtl'SpAQualREco,2025-11-07T11:11:55.586 UTC,Setpoint room air quality for economy,233,False,50,analogValue,1500,partsPerMillion
VOX'OS04'Ahu'Ahu7'SpTRHiLo,2025-11-07T11:13:54.453 UTC,Room Temperature Hi/Low Limit Setpoint,2122756,False,37,analogValue,4,degreesCelsius
VOX'OS01'MtrEMU'EMU06'00'PowB,2025-11-07T11:06:56.469 UTC,Active Power B,2122753,False,192,analogInput,1.7596608400344849,kilowatts
VOX'OS04'Ahu'FAHU'StaFlwSf,2025-11-07T11:13:54.453 UTC,FAHU Supply Air Flow Status,2122756,False,34,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu8'TRe,2025-11-07T11:13:54.453 UTC,Return Air Temperature,2122756,False,42,analogInput,22.045000076293945,degreesCelsius
VOX'OS05'RmTAvg'SpaceT15'TRAvg,2025-11-07T11:09:52.707 UTC,Room Temperature Average,2122757,False,85,analogValue,18.38249969482422,degreesCelsius
VOX'OS02'Ahu'Ahu14'AlmRACoHi,2025-11-07T11:19:20.965 UTC,Space Air High Co2 Alarm,2122754,False,4,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'HuAvg1,2025-11-07T11:06:56.469 UTC,Room Humidity  Average,2122753,False,67,analogValue,56.349998474121094,percentRelativeHumidity
VOX'OS04'Ahu'Ahu7'CMDSpdVFD,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Speed Command,2122756,False,7,analogOutput,90.007080078125,percent
VOX'OS01'Ahu'AhuMkp2'AlmFAD,2025-11-07T11:06:56.469 UTC,FAD Fail to Open Alarm,2122753,False,43,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'HCStaDtr'HCSta,2025-11-07T11:16:03.370 UTC,Heating/cooling state,2,False,34,multiStateValue,3,n/a
VOX'OS3A'MtrEMU'00'VoltCA,2025-11-07T11:16:27.906 UTC,Voltage C-A,2122758,False,16,analogInput,405.2994384765625,volts
VOX'OS05'Ahu'Ahu12'TBCo2,2025-11-07T11:09:52.707 UTC,Trend Space Air Co2,2122757,False,41,trendLog,n/a,n/a
NS_10224848 INV ,2025-11-07T11:13:58.582 UTC,NS_10224848 INV ,2001,False,4,positiveIntegerValue,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpMinVFD,2025-11-07T11:13:54.453 UTC,VFD Min. Speed Setpoint,2122756,False,48,analogValue,80,percent
VOX'OS01'MtrEMU'EMU04'00'CurrAvg,2025-11-07T11:06:56.469 UTC,Average Current,2122753,False,151,analogInput,n/a,amperes
VOX'OS04'Ahu'Ahu6'FbVFD,2025-11-07T11:13:54.453 UTC,VFD Speed Feedback,2122756,False,16,analogInput,70.90999603271484,percent
VOX'OS01'Ahu'Ahu17'ChwTemp,2025-11-07T11:06:56.469 UTC,Chilled Water Return Temperature,2122753,False,13,analogInput,n/a,degreesCelsius
VOX'OS01'MtrEMU'EMU06'00'Pf,2025-11-07T11:06:56.469 UTC,Power Factor Total,2122753,False,190,analogInput,0.9989603161811829,noUnits
VOX'OS04'ELEMU'BPhAms,2025-11-07T11:13:54.453 UTC,B Phase Amps,2122756,False,73,analogInput,n/a,amperes
VOX'OS01'Ahu'Ahu2'FbVFD,2025-11-07T11:06:56.469 UTC,VFD Speed Feedback,2122753,False,27,analogInput,100.20999908447266,percent
VOX'OS01'ExFans'PrjExFan2'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,48,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu8'ChwTemp,2025-11-07T11:13:54.453 UTC,Chilled Water Return Temperature,2122756,False,35,analogInput,n/a,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC,2025-11-07T11:16:03.370 UTC,HVAC,2,False,87,structuredView,n/a,n/a
VOX'OS01'Ahu'Ahu3'CmdFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Command,2122753,False,12,analogOutput,80,percent
VOX'OS01'SMDB'SMDB'OnOFF3,2025-11-07T11:06:56.469 UTC,ESMDB-S6-GS-01 On/Off Status,2122753,False,104,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu1'TrAvg,2025-11-07T11:06:56.469 UTC,RoomTemperature  Average,2122753,False,64,analogValue,20.5049991607666,degreesCelsius
VOX'OS02'Ahu'Ahu5'FbFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Feedback,2122754,False,48,analogInput,80.15999603271484,percent
VOX'OS04'Ahu'Ahu8'CmdFAD,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Command,2122756,False,12,analogOutput,50,percent
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr,2025-11-07T11:16:03.370 UTC,Room operating mode determination,2,False,20,structuredView,n/a,n/a
VOX'OS04'Ahu'FAHU'TBCMDCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Command,2122756,False,45,trendLog,n/a,n/a
OnbMdl3AO'OnbMdl,2025-11-07T11:16:03.370 UTC,On-board module,2,False,17,multiStateValue,1,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'FvrRStup,2025-11-07T11:16:03.370 UTC,"Favorite room, start-up & checkout",2,False,334,structuredView,n/a,n/a
VOX'OS05'Ahu'Ahu11'AlmTrpSf,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Fault Alarm,2122757,False,8,binaryInput,inactive,n/a
VOX'OS02'ExFans'SmkEXFan4'Trip,2025-11-07T11:19:20.965 UTC,Fan Trip Status,2122754,False,46,binaryInput,inactive,n/a
VOX'OS05'MtrEMU'EMU01'00'VoltAN,2025-11-07T11:09:52.707 UTC,Voltage A-N,2122757,False,81,analogInput,233.88946533203125,volts
VOX'OS05'MtrEMU'EMU03'00'Fq,2025-11-07T11:09:52.707 UTC,Frequency,2122757,False,108,analogInput,50.03031539916992,hertz
VOX'OS04'ELEMU'RPhAms,2025-11-07T11:13:54.453 UTC,R Phase Amps,2122756,False,78,analogInput,n/a,amperes
VOX'OS02'Ahu'Ahu14'AlmTrpSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,2,binaryInput,inactive,n/a
VOX'OS02'ExFans'KitExFan'Tsched,2025-11-07T11:19:20.965 UTC,AHU Time Scheduler,2122754,False,11,schedule,1,n/a
VOX'OS04'Ahu'Ahu6'TBTSu,2025-11-07T11:13:54.453 UTC,Trend Supply Air Temperature,2122756,False,21,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'CmdVFD,2025-11-07T11:06:56.469 UTC,VFD Enable/Disable Command,2122753,False,2,binaryOutput,active,n/a
VOX'OS05'Ahu'Ahu10'AlmTRLow,2025-11-07T11:09:52.707 UTC,Room Low Temperature Alarm,2122757,False,6,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU02'00'VoltAB,2025-11-07T11:09:52.707 UTC,Voltage A-B,2122757,False,97,analogInput,406.512939453125,volts
VOX'OS01'Ahu'AhuMkp2'VFDMax,2025-11-07T11:06:56.469 UTC,VFD MAX.Speed Setpoint,2122753,False,55,analogValue,100,percent
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'CmfCndTrg,2025-11-07T11:11:55.586 UTC,Comfort condition trigger,233,False,20,multiStateValue,1,n/a
VOX'OS01'Ahu'AhuMkp2'TBChwSu,2025-11-07T11:06:56.469 UTC,Trend Outside Air Velosity,2122753,False,48,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu7'SpMaxVFD,2025-11-07T11:13:54.453 UTC,VFD Max. Speed Setpoint,2122756,False,34,analogValue,100,percent
VOX'OS05'Ahu'Ahu12'Almbag,2025-11-07T11:09:52.707 UTC,Alarm bundling,2122757,False,15,binaryInput,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'FvrRStatus,2025-11-07T11:11:55.586 UTC,Favorite room status,233,False,333,structuredView,n/a,n/a
VOX'OS01'MtrEMU'EMU05'00'VoltAB,2025-11-07T11:06:56.469 UTC,Voltage A-B,2122753,False,178,analogInput,406.3092041015625,volts
VOX'OS01'Ahu'FAHU2'FlSu,2025-11-07T11:06:56.469 UTC,Supply Air Flow Rate,2122753,False,77,analogValue,4090.91455078125,litersPerSecond
VOXZAHIA'AS03'LON_DAT,2025-11-07T11:07:24.654 UTC,,2122755,False,2097165,file,n/a,n/a
VOX'OS04'Ahu'Ahu6'TBStaFlw,2025-11-07T11:13:54.453 UTC,Trend Supply Fan Airflow Status,2122756,False,19,trendLog,n/a,n/a
VOXZAHIA'AS03,2025-11-07T11:07:24.654 UTC,OUTSTATION-03 ,2122755,False,2122755,device,n/a,n/a
VOXZAHIA'AS06'PX_EDOS3,2025-11-07T11:16:27.906 UTC,,2122758,False,2097155,file,n/a,n/a
VOX'OS05'Ahu'Ahu9'HuSu,2025-11-07T11:09:52.707 UTC,Supply Air Humidity,2122757,False,41,analogInput,68.33000183105469,percentRelativeHumidity
VOX'OS01'Ahu'FAHU2'HrrwFlt1,2025-11-07T11:06:56.469 UTC,Heat Recovery Wheel-1 Trip Alarm,2122753,False,142,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu6'Co2RA,2025-11-07T11:13:54.453 UTC,Space Air Co2,2122756,False,14,analogInput,473,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'FanOp'SpFan1Spd,2025-11-07T11:16:03.370 UTC,Setpoint for single-speed fan,2,False,2,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'Co2RA2,2025-11-07T11:06:56.469 UTC,Space Air Co2-2,2122753,False,88,analogInput,409.20001220703125,partsPerMillion
20767115 Volume ,2025-11-07T11:13:58.582 UTC,20767115 Volume ,2001,False,6,analogInput,4166.2099609375,cubicMeters
VOX'OS02'Ahu'Ahu14'FbVFD,2025-11-07T11:19:20.965 UTC,VFD Speed Feedback,2122754,False,7,analogInput,80.29999542236328,percent
VOX'OS01'Ahu'Ahu17'FbFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Feedback,2122753,False,15,analogInput,103.40999603271484,percent
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'CmfBtn,2025-11-07T11:11:55.586 UTC,Comfort button,233,False,0,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu12'StaAuto,2025-11-07T11:09:52.707 UTC,Supply Fan Auto Status,2122757,False,16,binaryInput,active,n/a
NS_20767115 SEN ,2025-11-07T11:13:58.582 UTC,NS_20767115 SEN ,2001,False,6,positiveIntegerValue,n/a,n/a
VOX'OS02'Ahu'Ahu16'HuR1,2025-11-07T11:19:20.965 UTC,Space Air Humidity,2122754,False,28,analogInput,71.75,percentRelativeHumidity
VOX'OS02'Ahu'Ahu4'SpHuSpcCt,2025-11-07T11:19:20.965 UTC,Space Air Humidity Cut Off Setpoint,2122754,False,46,analogValue,5,percentRelativeHumidity
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC,2025-11-07T11:11:55.586 UTC,HVAC,233,False,87,structuredView,n/a,n/a
VOX'OS01'Ahu'Ahu3'AlmFlw,2025-11-07T11:06:56.469 UTC,Supply Fan Air Flow Fail Alarm,2122753,False,20,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu10'FbFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Feedback,2122757,False,4,analogInput,50.57500457763672,percent
VOXZAHIA'AS06'PX_EDOS9,2025-11-07T11:16:27.906 UTC,,2122758,False,2097161,file,n/a,n/a
VOX'OS01'Ahu'Ahu3'AlmPreFlt,2025-11-07T11:06:56.469 UTC,Pre-Filter Alarm,2122753,False,19,binaryInput,inactive,n/a
VOXZAHIA'AS04'PX_EDOS2,2025-11-07T11:13:54.453 UTC,,2122756,False,2097154,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RSta,2025-11-07T11:16:03.370 UTC,Room state,2,False,18,multiStateValue,1,n/a
VOX'OS01'MtrEMU'EMU03'00'PowA,2025-11-07T11:06:56.469 UTC,Active Power A,2122753,False,140,analogInput,83.78943634033203,kilowatts
VOX'OS05'Ahu'Ahu11'HuR1,2025-11-07T11:09:52.707 UTC,Space Air Humidity,2122757,False,17,analogInput,53.099998474121094,percentRelativeHumidity
VOX'OS04'Ahu'FAHU'OffTemp2,2025-11-07T11:13:54.453 UTC,FAHU After Enthalpy Wheel Off Coil Humidity,2122756,False,58,analogInput,28.19999885559082,percentRelativeHumidity
VOX'OS01'Ahu'FAHU2'AlmTrpEf,2025-11-07T11:06:56.469 UTC,FAHU Exhaust Fan VFD Trip,2122753,False,33,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu1'Co2Avg,2025-11-07T11:06:56.469 UTC,Room CO2 Average,2122753,False,62,analogValue,446.5,partsPerMillion
VOX'OS05'Ahu'Ahu12'TBCMDCHW,2025-11-07T11:09:52.707 UTC,Trend CHW Valve Command,2122757,False,19,trendLog,n/a,n/a
10249344 Volume ,2025-11-07T11:13:58.582 UTC,10249344 Volume ,2001,False,5,analogInput,22.7450008392334,cubicMeters
VOX'OS04'ExFans'PrjExFan'AFFAlm,2025-11-07T11:13:54.453 UTC,Air Flow Fail Alarm,2122756,False,35,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU02'00'VoltCN,2025-11-07T11:09:52.707 UTC,Voltage C-N,2122757,False,102,analogInput,236.11465454101562,volts
VOX'OS05'Ahu'Ahu12'AlmNtAuto,2025-11-07T11:09:52.707 UTC,Supply Fan Not in Auto Alarm,2122757,False,15,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU01'00'VoltCA,2025-11-07T11:09:52.707 UTC,Voltage C-A,2122757,False,84,analogInput,407.1430969238281,volts
VOXZAHIA'AS01'PX_EDOS9,2025-11-07T11:06:56.469 UTC,,2122753,False,2097161,file,n/a,n/a
VOX'OS01'Ahu'Ahu1'AlmPreFlt,2025-11-07T11:06:56.469 UTC,Pre-Filter Alarm,2122753,False,1,binaryInput,inactive,n/a
VOX'OS05'MtrEMU'EMU01'00'PowA,2025-11-07T11:09:52.707 UTC,Active Power A,2122757,False,76,analogInput,11.67948055267334,kilowatts
NS_10224847 INV ,2025-11-07T11:13:58.582 UTC,NS_10224847 INV ,2001,False,3,positiveIntegerValue,n/a,n/a
VOX'OS04'Ahu'Ahu7'AlmPreFlt,2025-11-07T11:13:54.453 UTC,Pre-Filter Alarm,2122756,False,13,binaryInput,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'ROpUnItf,2025-11-07T11:16:03.370 UTC,Room operator unit interface,2,False,27,structuredView,n/a,n/a
VOX'OS04'ZCV'OnOFF7,2025-11-07T11:13:54.453 UTC,On Off Status,2122756,False,43,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu16'SpHuR,2025-11-07T11:19:20.965 UTC,Space Air Humidity Setpoint,2122754,False,32,analogValue,80,percent
VOX'OS02'MAakUpFan'MakUpFan2'StsDamp,2025-11-07T11:19:20.965 UTC,Supply Air Damper Status,2122754,False,60,binaryInput,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'HCDmd,2025-11-07T11:16:03.370 UTC,Heating/cooling demand,2,False,48,multiStateValue,3,n/a
VOX'OS02'Ahu'Ahu4'StaAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Auto Status,2122754,False,22,binaryInput,active,n/a
VOX'OS01'ExFans'SmkEXFan3'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,127,binaryInput,inactive,n/a
IOBus'IOBusStaMon,2025-11-07T11:16:03.370 UTC,I/O bus monitoring state,2,False,1,eventEnrollment,n/a,n/a
Infra'NotifCl9Smp,2025-11-07T11:16:03.370 UTC,Medium priority notification,2,False,9,notificationClass,n/a,n/a
VOX'OS05'Ahu'Ahu9'StaAuto,2025-11-07T11:09:52.707 UTC,Supply Fan Auto Status,2122757,False,22,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu3'StaAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Auto Status,2122753,False,22,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'AlmTRLow,2025-11-07T11:19:20.965 UTC,Room Low Temperature Alarm,2122754,False,30,binaryValue,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'FlwSeq'FlCl,2025-11-07T11:19:20.965 UTC,Flow calculation,2122754,False,82,analogValue,5428.150390625,litersPerSecond
VOX'OS02'Ahu'Ahu16'CMDSpdVFD,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Speed Command,2122754,False,7,analogOutput,100,percent
VOX'OS01'Ahu'AhuMkp2'TBCMDCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Command,2122753,False,46,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu14'TRe,2025-11-07T11:19:20.965 UTC,Return Air Temperature,2122754,False,10,analogInput,20.875,degreesCelsius
VOXZAHIA'AS04,2025-11-07T11:13:54.453 UTC,OUTSTATION-04,2122756,False,2122756,device,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'PscBtnRu,2025-11-07T11:16:03.370 UTC,Presence button for room operator unit,2,False,85,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu13'TBTRt,2025-11-07T11:13:54.453 UTC,Trend Return Air Temperature,2122756,False,9,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU01'00'PowT,2025-11-07T11:06:56.469 UTC,Total Active Power,2122753,False,109,analogInput,12.662229537963867,kilowatts
VOX'OS02'Ahu'Ahu16'TBHuSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Humidity,2122754,False,29,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'TempSu,2025-11-07T11:09:52.707 UTC,Supply Air Temperature,2122757,False,11,analogInput,21.350000381469727,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'RTemp,2025-11-07T11:11:55.586 UTC,Room temperature,233,False,55,analogValue,19.65999984741211,degreesCelsius
VOX'OS02'Ahu'Ahu15'AlmTRLow,2025-11-07T11:19:20.965 UTC,Room Low Temperature Alarm,2122754,False,12,binaryValue,inactive,n/a
VOXZAHIA'AS02'PX_EDOS4,2025-11-07T11:19:20.965 UTC,,2122754,False,2097156,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclAvlC,2025-11-07T11:11:55.586 UTC,Cooling coil available for cooling,233,False,22,binaryValue,active,n/a
VOXZAHIA'AS06'PX_EDOS5,2025-11-07T11:16:27.906 UTC,,2122758,False,2097157,file,n/a,n/a
VOX'OS01'Ahu'Ahu2'TempSp1,2025-11-07T11:06:56.469 UTC,Space Air Temperature,2122753,False,32,analogInput,21.389999389648438,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC,2025-11-07T11:16:03.370 UTC,Temperature control for cooling,2,False,33,structuredView,n/a,n/a
VOX'OS05'Ahu'Ahu9'AlmFAD,2025-11-07T11:09:52.707 UTC,FAD Fail to Open Alarm,2122757,False,19,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU02'00'VoltBN,2025-11-07T11:09:52.707 UTC,Voltage B-N,2122757,False,100,analogInput,234.6355438232422,volts
VOX'OS04'Ahu'FAHU'TRt,2025-11-07T11:13:54.453 UTC,FAHU Return Air Temperature,2122756,False,70,analogInput,27.344999313354492,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'FanOpIn,2025-11-07T11:11:55.586 UTC,Fan operation input value,233,False,86,binaryValue,active,n/a
VOX'OS04'Ahu'FAHU'OffHum2,2025-11-07T11:13:54.453 UTC,FAHU Before Enthalpy Wheel On Coil Humidity,2122756,False,53,analogInput,66.9000015258789,percentRelativeHumidity
VOX'OS01'Ahu'Ahu1'TBTe,2025-11-07T11:06:56.469 UTC,Trend Space Air Temperature,2122753,False,11,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu2'RtCo2,2025-11-07T11:06:56.469 UTC,Space Air Co2 Setpoint,2122753,False,27,analogValue,1000,partsPerMillion
VOX'OS3'MSFD'MSFD'ZneVlv,2025-11-07T11:07:24.654 UTC,Zone Control Valve (Reception )-2,2122755,False,7,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu11'RtCo2,2025-11-07T11:09:52.707 UTC,Space Air Co2 Setpoint,2122757,False,22,analogValue,1000,partsPerMillion
VOX'OS01'Ahu'Ahu1'HuAvg1,2025-11-07T11:06:56.469 UTC,Room Humidity  Average,2122753,False,63,analogValue,57.04999542236328,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'RWndSta,2025-11-07T11:11:55.586 UTC,Room window state,233,False,7,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu4'HuAvg1,2025-11-07T11:19:20.965 UTC,Room Humidity  Average,2122754,False,74,analogValue,64.57999420166016,percentRelativeHumidity
VOX'OS04'Ahu'Ahu13'HuRt,2025-11-07T11:13:54.453 UTC,Return Air Humidity,2122756,False,7,analogInput,47.56999969482422,percentRelativeHumidity
VOX'OS04'Ahu'FAHU'OnTemp1,2025-11-07T11:13:54.453 UTC,FAHU After Enthalpy Wheel Off Coil Temperature,2122756,False,66,analogInput,33.43000030517578,degreesCelsius
VOX'OS04'Ahu'Ahu13'SpMaxVFD,2025-11-07T11:13:54.453 UTC,VFD Max. Speed Setpoint,2122756,False,8,analogValue,100,percent
hmi-F52910731E33E1F7DA01EDD38686BAE2,2025-11-07T11:16:03.370 UTC,,2,False,361,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl'SpAQualRPrt,2025-11-07T11:16:03.370 UTC,Setpoint room air quality for protection,2,False,51,analogValue,1500,partsPerMillion
WS-Text-ru-sql,2025-11-07T11:16:03.370 UTC,,2,False,382,file,n/a,n/a
VOX'OS02'Ahu'Ahu14'HuSu,2025-11-07T11:19:20.965 UTC,Supply Air Humidity,2122754,False,9,analogInput,87.98999786376953,percentRelativeHumidity
VOX'OS02'Ahu'Ahu15'TBCo2,2025-11-07T11:19:20.965 UTC,Trend Space Air Co2,2122754,False,14,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'Co2RA2,2025-11-07T11:19:20.965 UTC,Space Air Co2-2,2122754,False,75,analogInput,281,partsPerMillion
VOX_FCU'Flr_01'R_FCU_FY_25'RMnFtr,2025-11-07T11:16:03.370 UTC,Room main feature,2,False,332,structuredView,n/a,n/a
VOX'OS01'Ahu'FAHU2'StaVFDEf,2025-11-07T11:06:56.469 UTC,FAHU Exhaust Fan VFD Status,2122753,False,40,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'SpFAD,2025-11-07T11:19:20.965 UTC,FA. Damper Open Setpoint for Normal,2122754,False,56,analogValue,80,percent
VOX'OS04'Ahu'FAHU'OffHum3,2025-11-07T11:13:54.453 UTC,FAHU After Enthalpy Wheel On Coil Humidity,2122756,False,54,analogInput,24.670000076293945,percentRelativeHumidity
VOX'OS01'ExFans'SmkEXFan6'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,132,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu16'TsOn,2025-11-07T11:19:20.965 UTC,Time Scheduler - On/Off,2122754,False,6,schedule,1,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'CclVlvPos,2025-11-07T11:16:03.370 UTC,Cooling coil valve position,2,False,4,analogOutput,69.61735534667969,percent
VOX'OS05'Ahu'Ahu9'TBTSu,2025-11-07T11:09:52.707 UTC,Trend Supply Air Temperature,2122757,False,36,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'GrnLf,2025-11-07T11:16:03.370 UTC,Green leaf,2,False,52,structuredView,n/a,n/a
VOX'OS05'Ahu'Ahu12'TBTSu,2025-11-07T11:09:52.707 UTC,Trend Supply Air Temperature,2122757,False,27,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu2'TBCMDCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Command,2122753,False,23,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu14'SpHuR,2025-11-07T11:19:20.965 UTC,Space Air Humidity Setpoint,2122754,False,6,analogValue,60,percent
VOX'OS04'Ahu'Ahu7'PIDTR,2025-11-07T11:13:54.453 UTC,PID - Control For Room Temperature,2122756,False,5,loop,56.97583770751953,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'DmpOaTRCtrC,2025-11-07T11:11:55.586 UTC,Room temp.ctr.cooling for outs.air damp.,233,False,6,loop,n/a,n/a
VOX'OS01'MtrEMU'EMU06'00'CurrB,2025-11-07T11:06:56.469 UTC,Current B,2122753,False,186,analogInput,8.360664367675781,amperes
VOX'OS04'Ahu'FAHU'StaFlwEf,2025-11-07T11:13:54.453 UTC,FAHU Exhaust Air Flow Status,2122756,False,33,binaryInput,active,n/a
VOX'OS01'Ahu'FAHU2'HrrwFlt2,2025-11-07T11:06:56.469 UTC,Heat Recovery Wheel-2 Trip Alarm,2122753,False,143,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu9'SpHuR,2025-11-07T11:09:52.707 UTC,Space Air Humidity Setpoint,2122757,False,66,analogValue,80,percent
VOX'OS05'Ahu'Ahu10'TBTRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Temperature,2122757,False,8,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu6'RtCo2,2025-11-07T11:13:54.453 UTC,Space Air Co2 Setpoint,2122756,False,14,analogValue,1000,partsPerMillion
VOX'OS01'MtrEMU'EMU03'00'VoltBN,2025-11-07T11:06:56.469 UTC,Voltage B-N,2122753,False,147,analogInput,234.89706420898438,volts
VOX'OS05'Ahu'Ahu11'AlmRACoHi,2025-11-07T11:09:52.707 UTC,Space Air High Co2 Alarm,2122757,False,10,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu4'SpTRHiLo,2025-11-07T11:19:20.965 UTC,Room Temperature Hi/Low Limit Setpoint,2122754,False,50,analogValue,4,degreesCelsius
