object_name,data_received_on,description,device_id,ismanual,object_id,object_type,present_value,units
VOX'OS01'Ahu'Ahu2'FbFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Feedback,2122753,False,26,analogInput,80.38999938964844,percent
VOX'OS02'Mahu1'AhuMkp1'AlmTSuHi,2025-11-07T11:19:20.965 UTC,Supply Air High Temperature Alarm,2122754,False,65,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu16'AlmFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Air Flow Fail Alarm,2122754,False,14,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'CmdOnEf,2025-11-07T11:13:54.453 UTC,FAHU Exhaust Fan Start/Stop Command,2122756,False,6,binaryOutput,active,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclCReq,2025-11-07T11:11:55.586 UTC,Cooling coil cooling request,233,False,80,analogValue,n/a,percent
VOX'OS02'Ahu'Ahu15'SpHuSpcCt,2025-11-07T11:19:20.965 UTC,Space Air Humidity Cut Off Setpoint,2122754,False,20,analogValue,5,percentRelativeHumidity
NS_10224846 INV ,2025-11-07T11:13:58.582 UTC,NS_10224846 INV ,2001,False,2,positiveIntegerValue,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'FvrRCtl,2025-11-07T11:16:03.370 UTC,Favorite room control,2,False,335,structuredView,n/a,n/a
VOX'OS01'Ahu'Ahu1'SpTROcc,2025-11-07T11:06:56.469 UTC,Room Temperature Occupied Setpoint,2122753,False,12,analogValue,21,degreesCelsius
VOX'OS02'Ahu'Ahu16'AlmTRHi,2025-11-07T11:19:20.965 UTC,Room High Temperature Alarm,2122754,False,17,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'HuR1,2025-11-07T11:09:52.707 UTC,Space Air Humidity,2122757,False,39,analogInput,63.03999710083008,percentRelativeHumidity
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclDhuReq,2025-11-07T11:11:55.586 UTC,Cooling coil dehumidification request,233,False,81,analogValue,n/a,percent
VOX'OS04'Ahu'FAHU'StaAutoSf,2025-11-07T11:13:54.453 UTC,FAHU Supply Fan Auto Status,2122756,False,32,binaryInput,active,n/a
VOX'OS02'Mahu1'AhuMkp1'TBChwSu,2025-11-07T11:19:20.965 UTC,Trend Outside Air Velosity,2122754,False,63,trendLog,n/a,n/a
VOX'OS02'Mahu1'AhuMkp1'AlmTrpVFD,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,69,binaryInput,inactive,n/a
VOXZAHIA'AS03'PX_EDOS5,2025-11-07T11:07:24.654 UTC,,2122755,False,2097157,file,n/a,n/a
PlnkBus'StaMon,2025-11-07T11:16:03.370 UTC,Monitoring state,2,False,4,eventEnrollment,n/a,n/a
VOXZAHIA'AS01'PX_EDOS6,2025-11-07T11:06:56.469 UTC,,2122753,False,2097158,file,n/a,n/a
VOX'OS05'Ahu'Ahu10'AlmTrpSf,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Fault Alarm,2122757,False,2,binaryInput,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'AQualRRu,2025-11-07T11:16:03.370 UTC,Room air quality for room operator unit,2,False,241,analogValue,n/a,partsPerMillion
VOX'OS05'Ahu'Ahu9'TempSp1,2025-11-07T11:09:52.707 UTC,Space Air Temperature,2122757,False,43,analogInput,17.940000534057617,degreesCelsius
VOX'OS01'Ahu'FAHU2'CmdVFDSf1,2025-11-07T11:06:56.469 UTC,FAHU Supply  Fan VFD-1 Command,2122753,False,17,analogOutput,100,percent
VOX'OS05'MtrEMU'EMU02'00'VoltCA,2025-11-07T11:09:52.707 UTC,Voltage C-A,2122757,False,101,analogInput,406.8135070800781,volts
VOX'OS01'Ahu'Ahu2'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,26,trendLog,n/a,n/a
VOX'OS05'MtrEMU'EMU02'00'PowB,2025-11-07T11:09:52.707 UTC,Active Power B,2122757,False,94,analogInput,1.2141860723495483,kilowatts
VOX'OS04'Ahu'Ahu13'TsOn,2025-11-07T11:13:54.453 UTC,Time Scheduler - On/Off,2122756,False,2,schedule,1,n/a
VOXZAHIA'AS05'PX_EDOS2,2025-11-07T11:09:52.707 UTC,,2122757,False,2097154,file,n/a,n/a
VOX'OS01'Ahu'Ahu3'AlmTRLow,2025-11-07T11:06:56.469 UTC,Room Low Temperature Alarm,2122753,False,24,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'TBTe,2025-11-07T11:06:56.469 UTC,Trend Space Air Temperature,2122753,False,33,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RGrnLf'REei,2025-11-07T11:11:55.586 UTC,Energy efficiency indication room,233,False,26,multiStateValue,2,n/a
VOX'OS01'Ahu'Ahu3'SpFAD1,2025-11-07T11:06:56.469 UTC,FA. Damper Open Setpoint for Co High,2122753,False,44,analogValue,100,percent
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'FanOp'SpFan2Spd,2025-11-07T11:11:55.586 UTC,Setpoint for two-speed fan,233,False,31,multiStateValue,1,n/a
VOX'OS04'Ahu'Ahu6'CmdFAD,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Command,2122756,False,6,analogOutput,80,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'SpTRDtr,2025-11-07T11:16:03.370 UTC,Room temperature setpoint determination,2,False,43,structuredView,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpTRHiLo,2025-11-07T11:13:54.453 UTC,Room Temperature Hi/Low Limit Setpoint,2122756,False,50,analogValue,4,degreesCelsius
Address,2025-11-07T11:13:58.582 UTC,Address,2001,False,1,multiStateValue,n/a,n/a
VOX'OS04'ExFans'PrjExFan'Cmd,2025-11-07T11:13:54.453 UTC,PEF Damper ON/OFF Command,2122756,False,11,binaryOutput,active,n/a
VOX'OS02'ExFans'SmkEXFan5'RUn,2025-11-07T11:19:20.965 UTC,Fan Run Status ,2122754,False,48,binaryInput,inactive,n/a
VOX'OS02'MSFD'MSFD'OnOFF1,2025-11-07T11:19:20.965 UTC,MSFD-1 Store-Return,2122754,False,62,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu3'CmdCHW,2025-11-07T11:06:56.469 UTC,CHW Valve Command,2122753,False,11,analogOutput,100,percent
VOX'OS04'Ahu'Ahu6'HuRt,2025-11-07T11:13:54.453 UTC,Return Air Humidity,2122756,False,18,analogInput,51.07999801635742,percentRelativeHumidity
VOX'OS02'Ahu'Ahu5'TBCMDCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Command,2122754,False,45,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'HuR1,2025-11-07T11:06:56.469 UTC,Space Air Humidity,2122753,False,39,analogInput,61.459999084472656,percentRelativeHumidity
VOX'OS01'Ahu'AhuMkp2'StaFlw,2025-11-07T11:06:56.469 UTC,Suppy Fan Airflow Status,2122753,False,29,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu2'TSOcc,2025-11-07T11:06:56.469 UTC,Time Scheduler - Occupancy,2122753,False,5,schedule,1,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'RPscDet,2025-11-07T11:11:55.586 UTC,Room presence detection,233,False,6,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu5'TBCMDVFD,2025-11-07T11:19:20.965 UTC,Trend VFD Speed Command,2122754,False,46,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'TBFbCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Feedback,2122754,False,48,trendLog,n/a,n/a
VOX'OS01'ExFans'SmkEXFan3'FanHoa,2025-11-07T11:06:56.469 UTC,Fan Hand Auto Status,2122753,False,126,binaryInput,active,n/a
WS-Text-en-US-x-S-sql,2025-11-07T11:16:03.370 UTC,,2,False,366,file,n/a,n/a
VOX'OS05'MtrEMU'EMU03'00'VoltCN,2025-11-07T11:09:52.707 UTC,Voltage C-N,2122757,False,119,analogInput,235.93980407714844,volts
VOX'OS02'Ahu'Ahu4'SpMinVFD,2025-11-07T11:19:20.965 UTC,VFD Min. Speed Setpoint,2122754,False,48,analogValue,50,percent
VOXZAHIA'AS01'IOC_ONL,2025-11-07T11:06:56.469 UTC,,2122753,False,2097167,file,n/a,n/a
Infra'NotifCl15Smp,2025-11-07T11:16:03.370 UTC,Lowest priority notification,2,False,15,notificationClass,n/a,n/a
VOX'OS01'MtrEMU'EMU05'00'Eg,2025-11-07T11:06:56.469 UTC,Active Energy Delivered- Receive,2122753,False,171,analogInput,590138.5625,kilowattHours
VOX'OS02'Ahu'Ahu4'TrAvg,2025-11-07T11:19:20.965 UTC,RoomTemperature  Average,2122754,False,75,analogValue,20.68000030517578,degreesCelsius
VOX'OS3'MtrEMU'EMU01'00'VoltBN,2025-11-07T11:07:24.654 UTC,Voltage B-N,2122755,False,15,analogInput,234.44114685058594,volts
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'PltOpMod,2025-11-07T11:16:03.370 UTC,Plant operating mode,2,False,43,multiStateValue,5,n/a
VOX'OS05'Ahu'Ahu11'ChwTemp,2025-11-07T11:09:52.707 UTC,Chilled Water Return Temperature,2122757,False,13,analogInput,n/a,degreesCelsius
VOX'OS04'Ahu'Ahu8'TsOn,2025-11-07T11:13:54.453 UTC,Time Scheduler - On/Off,2122756,False,8,schedule,1,n/a
VOX'OS05'Ahu'Ahu9'AlmRACoHi,2025-11-07T11:09:52.707 UTC,Space Air High Co2 Alarm,2122757,False,22,binaryValue,inactive,n/a
VOX'OS01'ExFans'KitExFan'kit3,2025-11-07T11:06:56.469 UTC,Hood Switch Status Kitchen-3,2122753,False,140,binaryInput,active,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'CmfBtn,2025-11-07T11:16:03.370 UTC,Comfort button,2,False,0,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RSta,2025-11-07T11:11:55.586 UTC,Room state,233,False,18,multiStateValue,1,n/a
Execute_Command,2025-11-07T11:13:58.582 UTC,Execute_Command,2001,False,2,multiStateValue,n/a,n/a
VOX'OS01'Ahu'Ahu17'HuSu,2025-11-07T11:06:56.469 UTC,Supply Air Humidity,2122753,False,19,analogInput,35.91999816894531,percentRelativeHumidity
VOX'OS02'Ahu'Ahu5'SpTRUnoc,2025-11-07T11:19:20.965 UTC,Room Temperature Un-Occupied Setpoint,2122754,False,65,analogValue,26,degreesCelsius
BAONT-29,2025-11-07T11:16:03.370 UTC,,2,False,300,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'RClmOpModIn,2025-11-07T11:11:55.586 UTC,Room climate operating mode input value,233,False,154,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu4'TBFbCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Feedback,2122754,False,37,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu8'CmdCHW,2025-11-07T11:13:54.453 UTC,CHW Valve Command,2122756,False,11,analogOutput,83.21148681640625,percent
VOX'OS02'Ahu'Ahu4'FbFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Feedback,2122754,False,37,analogInput,79.91999816894531,percent
VOX'OS01'MtrEMU'EMU05'00'Fq,2025-11-07T11:06:56.469 UTC,Frequency,2122753,False,172,analogInput,50.02372360229492,hertz
VOX'OS02'Ahu'Ahu4'TBCo2,2025-11-07T11:19:20.965 UTC,Trend Space Air Co2,2122754,False,36,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'PIDTSu,2025-11-07T11:13:54.453 UTC,PID - Control For Supply Air Temperature,2122756,False,9,loop,100,n/a
VOX'OS01'Ups'Ups'Fault,2025-11-07T11:06:56.469 UTC,Panel Common Fault,2122753,False,120,binaryInput,active,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanSpdMinH,2025-11-07T11:16:03.370 UTC,Minimum fan speed for heating,2,False,85,analogValue,50,percent
VOX'OS02'Ahu'Ahu15'HuRt,2025-11-07T11:19:20.965 UTC,Return Air Humidity,2122754,False,18,analogInput,63.62999725341797,percentRelativeHumidity
VOX'OS01'MtrEMU'EMU02'00'VoltCN,2025-11-07T11:06:56.469 UTC,Voltage C-N,2122753,False,132,analogInput,236.0260467529297,volts
VOX'OS04'Ahu'Ahu6'StaVFDSf,2025-11-07T11:13:54.453 UTC,Supply Fan VFD Status,2122756,False,12,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu4'SpCo2Band,2025-11-07T11:19:20.965 UTC,Space  Air Co2 Setpoint Band,2122754,False,41,analogValue,100,partsPerMillion
VOX'OS01'ExFans'ToiExFan'FanHoa,2025-11-07T11:06:56.469 UTC,Fan Hand Auto Status,2122753,False,63,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu9'CmdFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Command,2122757,False,12,analogOutput,50,percent
VOX'OS02'Ahu'Ahu14'TBCo2,2025-11-07T11:19:20.965 UTC,Trend Space Air Co2,2122754,False,3,trendLog,n/a,n/a
VOXZAHIA'AS01'PX_EDOS7,2025-11-07T11:06:56.469 UTC,,2122753,False,2097159,file,n/a,n/a
VOXZAHIA'AS06'PX_EDOS1,2025-11-07T11:16:27.906 UTC,,2122758,False,2097153,file,n/a,n/a
VOX'OS02'Ahu'Ahu16'TBTe,2025-11-07T11:19:20.965 UTC,Trend Space Air Temperature,2122754,False,33,trendLog,n/a,n/a
BAINFR,2025-11-07T11:16:03.370 UTC,,2,False,12,file,n/a,n/a
VOX'OS01'Ahu'AhuMkp2'Toff,2025-11-07T11:06:56.469 UTC,Fresh Air Temperature,2122753,False,51,analogInput,32.86499786376953,degreesCelsius
VOX'OS01'Ahu'Ahu3'AlmNtAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Not in Auto Alarm,2122753,False,21,binaryValue,inactive,n/a
VOXZAHIA'AS06,2025-11-07T11:16:27.906 UTC,OUTSTATION-03A,2122758,False,2122758,device,n/a,n/a
VOX'OS01'MtrEMU'EMU02'00'PowA,2025-11-07T11:06:56.469 UTC,Active Power A,2122753,False,123,analogInput,24.838788986206055,kilowatts
VOX'OS01'MtrEMU'EMU06'00'PowC,2025-11-07T11:06:56.469 UTC,Active Power C,2122753,False,193,analogInput,1.5374623537063599,kilowatts
VOX'OS3A'MtrEMU'00'VoltCN,2025-11-07T11:16:27.906 UTC,Voltage C-N,2122758,False,17,analogInput,235.47064208984375,volts
VOX'OS02'Ahu'Ahu5'StaVFDSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Status,2122754,False,30,binaryInput,active,n/a
BA-29-8-en,2025-11-07T11:16:03.370 UTC,,2,False,353,file,n/a,n/a
VOX'OS05'MtrEMU'EMU03'00'CurrA,2025-11-07T11:09:52.707 UTC,Current A,2122757,False,103,analogInput,56.716705322265625,amperes
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'RHuRel,2025-11-07T11:11:55.586 UTC,Relative humidity for room,233,False,58,analogValue,n/a,percentRelativeHumidity
VOX'OS04'Ahu'Ahu7'PIDVFD,2025-11-07T11:13:54.453 UTC,PID - Control For VFD,2122756,False,6,loop,90.007080078125,n/a
VOX'OS01'Ahu'Ahu2'HuR1,2025-11-07T11:06:56.469 UTC,Space Air Humidity,2122753,False,28,analogInput,54.63999938964844,percentRelativeHumidity
VOX'OS01'ExFans'KitExFan'Trip,2025-11-07T11:06:56.469 UTC,Fan Trip Status,2122753,False,46,binaryInput,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'PIDTSu,2025-11-07T11:06:56.469 UTC,PID - Control For Supply Temperature,2122753,False,9,loop,20.004913330078125,n/a
VOX'OS05'Ahu'Ahu9'CMDSpdVFD,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Speed Command,2122757,False,10,analogOutput,90.71179962158203,percent
VOX'OS05'Ahu'Ahu12'CMDSpdVFD,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Speed Command,2122757,False,7,analogOutput,97.854248046875,percent
VOX'OS05'Ahu'Ahu12'RtCo2,2025-11-07T11:09:52.707 UTC,Space Air Co2 Setpoint,2122757,False,41,analogValue,1000,partsPerMillion
VOX'OS3'MSFD'MSFD'ZneVlv1,2025-11-07T11:07:24.654 UTC,Zone Control Valve (Reception)-1,2122755,False,8,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu12'ChwFb,2025-11-07T11:09:52.707 UTC,CHW Valve Feedback,2122757,False,23,analogInput,98.69999694824219,percent
VOX'OS3'MSFD'MSFD'OnOFF,2025-11-07T11:07:24.654 UTC,MSFD-1 AUD-2 Store Return,2122755,False,2,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu5'TBTRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Temperature,2122754,False,53,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu14'CmdVFD,2025-11-07T11:19:20.965 UTC,VFD Enable/Disable Command,2122754,False,1,binaryOutput,active,n/a
/opt/sysone/s1ramdisk/s1conf/default.ini,2025-11-07T11:16:03.370 UTC,,2,False,0,file,n/a,n/a
VOX'OS04'Ahu'Ahu8'TBCMDVFD,2025-11-07T11:13:54.453 UTC,Trend VFD Speed Command,2122756,False,35,trendLog,n/a,n/a
PlnkBus'PlnkBusSta,2025-11-07T11:16:03.370 UTC,KNX PL-Link bus state,2,False,4,multiStateValue,1,n/a
VOX'OS01'ExFans'SmkEXFan3'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,128,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'TBTSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Temperature,2122754,False,69,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'RcgTRCtrC,2025-11-07T11:16:03.370 UTC,Room temp.ctr.cool.for radiant ceiling,2,False,3,loop,n/a,n/a
VOX'OS02'Ahu'Ahu5'AlmRACoHi,2025-11-07T11:19:20.965 UTC,Space Air High Co2 Alarm,2122754,False,28,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'FreeCReq,2025-11-07T11:11:55.586 UTC,Free cooling request,233,False,216,binaryValue,inactive,n/a
VOXZAHIA'AS05'PX_EDOS3,2025-11-07T11:09:52.707 UTC,,2122757,False,2097155,file,n/a,n/a
WS-Text-es-sql,2025-11-07T11:16:03.370 UTC,,2,False,369,file,n/a,n/a
VOX'OS04'Ahu'Ahu13'SpTREff,2025-11-07T11:13:54.453 UTC,Room Temperature Effective Setpoint,2122756,False,10,analogValue,21,degreesCelsius
VOXZAHIA'AS05xP,2025-11-07T11:09:52.707 UTC,OUTSTATION-05 & 05A Pgm,2122757,False,2122757,program,n/a,n/a
VOX'OS05'RmTAvg'SpaceT16'TRAvg,2025-11-07T11:09:52.707 UTC,Room Temperature Average,2122757,False,88,analogValue,21.38650131225586,degreesCelsius
VOX'OS02'Mahu1'AhuMkp1'CmdVFD,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Speed Command,2122754,False,18,analogOutput,90.78905487060547,noUnits
VOX'OS05'Ahu'Ahu11'CmdCHW,2025-11-07T11:09:52.707 UTC,CHW Valve Command,2122757,False,5,analogOutput,100,percent
VOXZAHIA'AS06'IOC_ONL,2025-11-07T11:16:27.906 UTC,,2122758,False,2097167,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanDevMod,2025-11-07T11:16:03.370 UTC,Fan device mode,2,False,55,multiStateValue,2,n/a
VOX'OS04'Ahu'Ahu7'TBHuSu,2025-11-07T11:13:54.453 UTC,Trend Supply Air Humidity,2122756,False,29,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'AQualRIndRu,2025-11-07T11:16:03.370 UTC,Room air quality ind.for room op.unit,2,False,158,multiStateValue,1,n/a
VOX'OS01'Ahu'Ahu1'SpHuSpcCt,2025-11-07T11:06:56.469 UTC,Space Air Humidity Cut Off Setpoint,2122753,False,7,analogValue,5,percentRelativeHumidity
VOX'OS02'Ahu'Ahu15'SpTRHiLo,2025-11-07T11:19:20.965 UTC,Room Temperature Hi/Low Limit Setpoint,2122754,False,24,analogValue,4,degreesCelsius
VOX'OS01'ExFans'SmkEXFan2'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,124,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu7'TBCMDVFD,2025-11-07T11:13:54.453 UTC,Trend VFD Speed Command,2122756,False,24,trendLog,n/a,n/a
VOX'OS01'Ahu'FAHU2'AlmFlwEf,2025-11-07T11:06:56.469 UTC,Exhaust Fan Air Flow Fail Alarm,2122753,False,33,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu4'AlmPreFlt,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,19,binaryInput,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'PscBtnRu,2025-11-07T11:11:55.586 UTC,Presence button for room operator unit,233,False,85,binaryValue,inactive,n/a
Infra'AsStaMon,2025-11-07T11:16:03.370 UTC,Automation station monitoring state,2,False,0,eventEnrollment,n/a,n/a
VOXZAHIA'AS01'IOC_ACT,2025-11-07T11:06:56.469 UTC,BACnetGen downloaded IOC,2122753,False,2097166,file,n/a,n/a
VOX'OS04'Ahu'FAHU'DmpSts,2025-11-07T11:13:54.453 UTC,Return Air Damper Status,2122756,False,45,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu3'SpTREff,2025-11-07T11:06:56.469 UTC,Room Temperature Effective Setpoint,2122753,False,49,analogValue,21,degreesCelsius
VOX'OS02'Ahu'Ahu16'CmdVFD,2025-11-07T11:19:20.965 UTC,VFD Enable/Disable Command,2122754,False,3,binaryOutput,active,n/a
VOX'OS02'Ahu'Ahu4'SpFAD1,2025-11-07T11:19:20.965 UTC,FA. Damper Open Setpoint for Co High,2122754,False,44,analogValue,100,percent
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'FvrRSegmStup,2025-11-07T11:11:55.586 UTC,"Favorite room segm., start-up & checkout",233,False,337,structuredView,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'FanOp'SpFan2Spd,2025-11-07T11:16:03.370 UTC,Setpoint for two-speed fan,2,False,31,multiStateValue,1,n/a
VOX'OS01'Ahu'AhuMkp2'HuOff,2025-11-07T11:06:56.469 UTC,Fresh Air  Humidity,2122753,False,47,analogInput,31.849998474121094,percentRelativeHumidity
VOX'OS05'Ahu'Ahu12'TsOn,2025-11-07T11:09:52.707 UTC,Time Scheduler - On/Off,2122757,False,6,schedule,1,n/a
VOX'OS04'Ahu'Ahu8'SpHuSpcCt,2025-11-07T11:13:54.453 UTC,Space Air Humidity Cut Off Setpoint,2122756,False,46,analogValue,5,percentRelativeHumidity
VOX'OS02'Ahu'Ahu4'CmdCHW,2025-11-07T11:19:20.965 UTC,CHW Valve Command,2122754,False,11,analogOutput,10.510391235351562,percent
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'FanSpdRu,2025-11-07T11:16:03.370 UTC,Fan speed for room operator unit,2,False,240,analogValue,81.09027099609375,percent
VOX'OS02'Ahu'Ahu4'TempSu,2025-11-07T11:19:20.965 UTC,Supply Air Temperature,2122754,False,44,analogInput,19,degreesCelsius
VOX'OS05'MtrEMU'EMU01'00'CurrC,2025-11-07T11:09:52.707 UTC,Current C,2122757,False,72,analogInput,34.43111038208008,amperes
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'RClmOpModRu,2025-11-07T11:16:03.370 UTC,Room climate op.mode for room op.unit,2,False,157,multiStateValue,4,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'HCDmd,2025-11-07T11:11:55.586 UTC,Heating/cooling demand,233,False,48,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu4'AlmFire,2025-11-07T11:19:20.965 UTC,Fire Alarm from FACP,2122754,False,78,binaryInput,inactive,n/a
Infra'NotifCl6Smp,2025-11-07T11:16:03.370 UTC,High priority notification,2,False,6,notificationClass,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'CoolDwnReq,2025-11-07T11:11:55.586 UTC,Cool down request,233,False,4,binaryValue,inactive,n/a
VOX'OS01'Ahu'FAHU2'TBHuSu,2025-11-07T11:06:56.469 UTC,Trend Supply Air Humidity,2122753,False,60,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'VntCtl'FanVntCtr,2025-11-07T11:11:55.586 UTC,Ventilation controller for fan,233,False,19,loop,n/a,n/a
VOX'OS02'Ahu'Ahu4'CmdVFD,2025-11-07T11:19:20.965 UTC,VFD Enable/Disable Command,2122754,False,4,binaryOutput,active,n/a
VOX'OS05'Ahu'Ahu10'TRe,2025-11-07T11:09:52.707 UTC,Return Air Temperature,2122757,False,9,analogInput,22.854999542236328,degreesCelsius
VOXZAHIA'AS05'LON_DAT,2025-11-07T11:09:52.707 UTC,,2122757,False,2097165,file,n/a,n/a
VOX'OS05'Ahu'Ahu12'Co2RA,2025-11-07T11:09:52.707 UTC,Space Air Co2,2122757,False,25,analogInput,621.6000366210938,partsPerMillion
hmi-179C4968D776DBA68E89C0D31F854A7D,2025-11-07T11:16:03.370 UTC,,2,False,358,file,n/a,n/a
VOX'OS04'Ahu'Ahu7'RtCo2,2025-11-07T11:13:54.453 UTC,Space Air Co2 Setpoint,2122756,False,27,analogValue,999.9000244140625,partsPerMillion
VOX'OS04'ExFans'PrjExFan'Fail,2025-11-07T11:13:54.453 UTC,Damper Fail To Open Alarm,2122756,False,37,binaryValue,inactive,n/a
VOX'OS04'ELEMU'Freq,2025-11-07T11:13:54.453 UTC,Frequency,2122756,False,75,analogInput,n/a,hertz
VOX'OS05'Ahu'Ahu9'SpCo2Band,2025-11-07T11:09:52.707 UTC,Space  Air Co2 Setpoint Band,2122757,False,61,analogValue,100,partsPerMillion
VOX'OS3'MtrEMU'EMU01'00'VoltBC,2025-11-07T11:07:24.654 UTC,Voltage B-C,2122755,False,14,analogInput,409.0169677734375,volts
Infra'NotifCl3Smp,2025-11-07T11:16:03.370 UTC,Highest priority notification,2,False,3,notificationClass,n/a,n/a
VOX'OS02'Ahu'Ahu14'TBStaFlw,2025-11-07T11:19:20.965 UTC,Trend Supply Fan Airflow Status,2122754,False,8,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu14'TBCMDCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Command,2122754,False,1,trendLog,n/a,n/a
VOX'OS01'CBES'CBES1'OnOFF,2025-11-07T11:06:56.469 UTC,On Off Status,2122753,False,83,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu15'TempSu,2025-11-07T11:19:20.965 UTC,Supply Air Temperature,2122754,False,22,analogInput,11.28499984741211,degreesCelsius
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'ROpModDtr'TrndROpMod,2025-11-07T11:11:55.586 UTC,Trend for room operating mode,233,False,0,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu9'AlmTRLow,2025-11-07T11:09:52.707 UTC,Room Low Temperature Alarm,2122757,False,24,binaryValue,inactive,n/a
DATX,2025-11-07T11:16:03.370 UTC,,2,False,40,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Ccl'CclDevMod,2025-11-07T11:16:03.370 UTC,Cooling coil device mode,2,False,54,multiStateValue,2,n/a
VOX'OS05'Ahu'Ahu12'CmdFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Command,2122757,False,9,analogOutput,80,percent
VOX'OS05'RmTAvg'SpaceT16'HuR2,2025-11-07T11:09:52.707 UTC,Space Air Humidity-2,2122757,False,66,analogInput,75.62999725341797,percentRelativeHumidity
VOX'OS01'Ahu'AhuMkp2'FbCHW,2025-11-07T11:06:56.469 UTC,CHW Valve Feedback,2122753,False,45,analogInput,10.460000038146973,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'HCclTRCtrC,2025-11-07T11:16:03.370 UTC,Room temp.ctr.cool.for heating/cool.coil,2,False,4,loop,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'REeiRstIn,2025-11-07T11:16:03.370 UTC,Reset of room energy effic.indic.input,2,False,89,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu16'TBTSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Temperature,2122754,False,32,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'HuRelRRu,2025-11-07T11:11:55.586 UTC,Relative humidity for room op.unit,233,False,238,analogValue,n/a,percent
VOX'OS01'Ahu'FAHU2'FbVFDSf2,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD-2 Feedback,2122753,False,57,analogInput,100.3499984741211,percent
VOX'OS01'Ahu'Ahu2'Almbag,2025-11-07T11:06:56.469 UTC,Bag Filter Alarm,2122753,False,15,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU06'00'VoltCN,2025-11-07T11:06:56.469 UTC,Voltage C-N,2122753,False,200,analogInput,237.42832946777344,volts
VOX'OS3'MtrEMU'EMU01'00'CurrAvg,2025-11-07T11:07:24.654 UTC,Average Current,2122755,False,2,analogInput,46.62579345703125,amperes
Global'Cln2,2025-11-07T11:19:20.965 UTC,Calendar 2,2122754,False,2,calendar,n/a,n/a
VOX'OS05'MtrEMU'EMU01'00'VoltAB,2025-11-07T11:09:52.707 UTC,Voltage A-B,2122757,False,80,analogInput,405.22247314453125,volts
VOX'OS01'Ahu'Ahu17'AlmTrpSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Fault Alarm,2122753,False,8,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu2'CmdFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Command,2122753,False,9,analogOutput,80,percent
VOX'OS01'CBES'CBES1'Fault,2025-11-07T11:06:56.469 UTC,Panel Common Fault,2122753,False,82,binaryInput,inactive,n/a
VOX'OS01'ExFans'ToiExFan'AFFAlm,2025-11-07T11:06:56.469 UTC,Air Flow Fail Alarm,2122753,False,41,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu3'SpHuR,2025-11-07T11:06:56.469 UTC,Space Air Humidity Setpoint,2122753,False,45,analogValue,60,percent
VOX'OS05'Ahu'Ahu10'StaFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Airflow Status,2122757,False,5,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu9'TBTRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Temperature,2122757,False,35,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu6'AlmFAD,2025-11-07T11:13:54.453 UTC,FAD Fail to Open Alarm,2122756,False,7,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu11'SpMaxVFD,2025-11-07T11:09:52.707 UTC,VFD Max. Speed Setpoint,2122757,False,30,analogValue,100,percent
VOX'OS01'ExFans'KitExFan'SsCmd,2025-11-07T11:06:56.469 UTC,Fan Start Stop Command,2122753,False,12,binaryOutput,active,n/a
VOX'OS02'Mahu1'AhuMkp1'HuOff,2025-11-07T11:19:20.965 UTC,Fresh Air  Humidity,2122754,False,62,analogInput,38.119998931884766,percentRelativeHumidity
VOX'OS01'Ahu'Ahu1'HuR2,2025-11-07T11:06:56.469 UTC,Space Air Humidity-2,2122753,False,86,analogInput,62.52000045776367,percentRelativeHumidity
VOX'OS05'MtrEMU'EMU01'00'PowC,2025-11-07T11:09:52.707 UTC,Active Power C,2122757,False,78,analogInput,7.996561050415039,kilowatts
VOX'OS05'Ahu'Ahu9'CmdCHW,2025-11-07T11:09:52.707 UTC,CHW Valve Command,2122757,False,11,analogOutput,90.71179962158203,percent
VOX'OS02'Ahu'Ahu15'StaFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Airflow Status,2122754,False,11,binaryInput,active,n/a
VOX'OS02'SplitUnit'Split1'RUn,2025-11-07T11:19:20.965 UTC,Fan Run Status ,2122754,False,73,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu12'TBFbCHW,2025-11-07T11:09:52.707 UTC,Trend CHW Valve Feedback,2122757,False,21,trendLog,n/a,n/a
VOX'OS01'ExFans'KitExFan'AFFAlm,2025-11-07T11:06:56.469 UTC,Air Flow Fail Alarm,2122753,False,38,binaryValue,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'AlmTrpVFD,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Fault Alarm,2122753,False,27,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu17'TempSu,2025-11-07T11:06:56.469 UTC,Supply Air Temperature,2122753,False,22,analogInput,28.369998931884766,degreesCelsius
VOX'OS01'Ahu'Ahu3'TsOn,2025-11-07T11:06:56.469 UTC,Time Scheduler - On/Off,2122753,False,8,schedule,1,n/a
VOX'OS01'MtrEMU'EMU02'00'CurrB,2025-11-07T11:06:56.469 UTC,Current B,2122753,False,118,analogInput,128.1906280517578,amperes
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'TrndPrSpC,2025-11-07T11:16:03.370 UTC,Trend for present cooling setpoint,2,False,2,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpTRUnoc,2025-11-07T11:13:54.453 UTC,Room Temperature Un-Occupied Setpoint,2122756,False,52,analogValue,26,degreesCelsius
VOX'OS04'Ahu'Ahu13'SpTRHiLo,2025-11-07T11:13:54.453 UTC,Room Temperature Hi/Low Limit Setpoint,2122756,False,11,analogValue,4,degreesCelsius
VOX'OS01'MtrEMU'EMU01'00'VoltAB,2025-11-07T11:06:56.469 UTC,Voltage A-B,2122753,False,110,analogInput,416.8582763671875,volts
VOX'OS01'Ahu'Ahu3'SpHuSpcCt,2025-11-07T11:06:56.469 UTC,Space Air Humidity Cut Off Setpoint,2122753,False,46,analogValue,5,percentRelativeHumidity
VOX'OS02'Mahu1'AhuMkp1'StsDamp,2025-11-07T11:19:20.965 UTC,MAHU  Damper Status,2122754,False,79,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu7'StaFlw,2025-11-07T11:13:54.453 UTC,Supply Fan Airflow Status,2122756,False,17,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU05'00'CurrB,2025-11-07T11:06:56.469 UTC,Current B,2122753,False,169,analogInput,69.4703140258789,amperes
Infra'Crtf,2025-11-07T11:16:03.370 UTC,Certificate,2,False,411,multiStateValue,4,n/a
VOX'OS3'MtrEMU'EMU01'00'TBKwh1,2025-11-07T11:07:24.654 UTC,TB Total Active Power _kW,2122755,False,2,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'AlmFlwEf,2025-11-07T11:13:54.453 UTC,Exhaust Fan Air Flow Fail Alarm,2122756,False,29,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'TempSu,2025-11-07T11:09:52.707 UTC,Supply Air Temperature,2122757,False,44,analogInput,16.979999542236328,degreesCelsius
VOX'OS01'Ahu'Ahu3'PIDTR,2025-11-07T11:06:56.469 UTC,PID - Control For Room Temperature,2122753,False,7,loop,100,n/a
VOX'OS02'Mahu1'AhuMkp1'TSu,2025-11-07T11:19:20.965 UTC,Supply Air Temperature,2122754,False,65,analogInput,22.03999900817871,degreesCelsius
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanSpdMaxVnt,2025-11-07T11:11:55.586 UTC,Maximum fan speed for ventilation,233,False,82,analogValue,95,percent
VOX'OS05'RmTAvg'SpaceT16'TempSp1,2025-11-07T11:09:52.707 UTC,Space Air Temperature-1,2122757,False,67,analogInput,19.139999389648438,degreesCelsius
VOXZAHIA'AS03'PX_EDOS8,2025-11-07T11:07:24.654 UTC,,2122755,False,2097160,file,n/a,n/a
VOX'OS01'MtrEMU'EMU06'00'PowT,2025-11-07T11:06:56.469 UTC,Total Active Power,2122753,False,194,analogInput,4.003250598907471,kilowatts
VOX_FCU'Flr_01'R_FCU_FY_25'ROpModDtr'CenCndTrg,2025-11-07T11:16:03.370 UTC,Central condition trigger,2,False,21,multiStateValue,1,n/a
VOX'OS05'Ahu'Ahu9'StaFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Airflow Status,2122757,False,23,binaryInput,active,n/a
VOX'OS02'Mahu1'AhuMkp1'AlmPre,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,68,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu5'HuRt,2025-11-07T11:19:20.965 UTC,Return Air Humidity,2122754,False,51,analogInput,60.779998779296875,percentRelativeHumidity
VOX'OS02'Ahu'Ahu5'CmdVFD,2025-11-07T11:19:20.965 UTC,VFD Enable/Disable Command,2122754,False,5,binaryOutput,active,n/a
VOX'OS01'ExFans'SmkEXFan6'Trip,2025-11-07T11:06:56.469 UTC,Fan Trip Status,2122753,False,133,binaryInput,inactive,n/a
VOXZAHIA'AS04'PX_EDOS7,2025-11-07T11:13:54.453 UTC,,2122756,False,2097159,file,n/a,n/a
VOX'OS01'Ahu'Ahu1'TsOn,2025-11-07T11:06:56.469 UTC,Time Scheduler - On/Off,2122753,False,2,schedule,1,n/a
VOX'OS01'Ahu'Ahu2'TBTSu,2025-11-07T11:06:56.469 UTC,Trend Supply Air Temperature,2122753,False,32,trendLog,n/a,n/a
Global'NotifCl62,2025-11-07T11:19:20.965 UTC,"Offline trend alarm, basic",2122754,False,62,notificationClass,n/a,n/a
VOX'OS02'Ahu'Ahu15'ChwTemp,2025-11-07T11:19:20.965 UTC,Chilled Water Return Temperature,2122754,False,13,analogInput,n/a,degreesCelsius
Infra'DiagAs,2025-11-07T11:16:03.370 UTC,Diagnostics for automation station,2,False,0,analogValue,48.9140625,noUnits
VOX'OS01'ExFans'KitExFan'EspDirt,2025-11-07T11:06:56.469 UTC,ESP Dirty Status,2122753,False,43,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu2'PIDTR,2025-11-07T11:06:56.469 UTC,PID - Control For Room Temperature,2122753,False,5,loop,34.1721305847168,n/a
VOXZAHIA'AS02'PX_EDOS9,2025-11-07T11:19:20.965 UTC,,2122754,False,2097161,file,n/a,n/a
VOX'OS01'Ahu'AhuMkp2'AlmFlwSf,2025-11-07T11:06:56.469 UTC,Supply Fan Air Flow Fail Alarm,2122753,False,25,binaryValue,inactive,n/a
VOX'OS02'SMDB'SMDB'OnOFF,2025-11-07T11:19:20.965 UTC,Incomer ON/OFF Status,2122754,False,72,binaryInput,active,n/a
VOX'OS04'Ahu'FAHU'AlmFlwSf,2025-11-07T11:13:54.453 UTC,Supply Fan Air Flow Fail Alarm,2122756,False,30,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'OnTemp3,2025-11-07T11:13:54.453 UTC,FAHU After Sensible Wheel Off Coil Temperature,2122756,False,68,analogInput,34.11000061035156,degreesCelsius
Infra'AsEvtEnr,2025-11-07T11:16:03.370 UTC,Automation station event enrollment,2,False,0,alertEnrollment,"[device, 2]",n/a
VOX'OS01'Ahu'Ahu1'TBHuRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Humidity,2122753,False,6,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RGrnLf'REeiRst,2025-11-07T11:11:55.586 UTC,Reset of room energy efficiency indic.,233,False,1,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'TBHuSu,2025-11-07T11:09:52.707 UTC,Trend Supply Air Humidity,2122757,False,33,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'StaAuto,2025-11-07T11:09:52.707 UTC,Supply Fan Auto Status,2122757,False,4,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu7'TBCMDCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Command,2122756,False,23,trendLog,n/a,n/a
VOX'OS04'ELEMU'Kw,2025-11-07T11:13:54.453 UTC,Kilo Watts,2122756,False,76,analogInput,n/a,kilowatts
VOX'OS01'Ahu'Ahu2'TBFbFAD,2025-11-07T11:06:56.469 UTC,Trend Fresh Air Damper Feedback,2122753,False,27,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu12'TSOcc,2025-11-07T11:09:52.707 UTC,Time Scheduler - Occupancy,2122757,False,5,schedule,1,n/a
hmi-D73531D5226E4CB34DC994CC1124E4D8,2025-11-07T11:16:03.370 UTC,,2,False,356,file,n/a,n/a
VOX'OS05'Ahu'Ahu10'PIDTR,2025-11-07T11:09:52.707 UTC,PID - Control For Room Temperature,2122757,False,1,loop,84.48005676269531,n/a
VOXZAHIA'AS05'PX_EDOS1,2025-11-07T11:09:52.707 UTC,,2122757,False,2097153,file,n/a,n/a
VOX'OS02'Ahu'Ahu15'AlmNtAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Not in Auto Alarm,2122754,False,9,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu4'SpMaxVFD,2025-11-07T11:19:20.965 UTC,VFD Max. Speed Setpoint,2122754,False,47,analogValue,100,percent
VOX'OS04'Ahu'Ahu8'AlmFAD,2025-11-07T11:13:54.453 UTC,FAD Fail to Open Alarm,2122756,False,19,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu3'Almbag,2025-11-07T11:06:56.469 UTC,Bag Filter Alarm,2122753,False,21,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu15'AlmTrpSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,8,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu14'StaVFDSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Status,2122754,False,6,binaryInput,active,n/a
VOX'OS01'Ahu'Ahu1'SpCo2Hi,2025-11-07T11:06:56.469 UTC,Space Air Co2  High Alarm Setpoint,2122753,False,3,analogValue,1100,partsPerMillion
VOX'OS01'Ahu'FAHU2'StaVFDSf2,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD Status-2,2122753,False,138,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu11'PIDVFD,2025-11-07T11:09:52.707 UTC,PID - Control For VFD,2122757,False,4,loop,100,n/a
WS-Text-pl-sql,2025-11-07T11:16:03.370 UTC,,2,False,378,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'RSegmSta,2025-11-07T11:11:55.586 UTC,Room segment state,233,False,19,multiStateValue,2,n/a
VOX'OS3A'MtrEMU'00'TBkW,2025-11-07T11:16:27.906 UTC,TB Total Active Power _kW,2122758,False,2,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu6'SpTREff,2025-11-07T11:13:54.453 UTC,Room Temperature Effective Setpoint,2122756,False,23,analogValue,21,degreesCelsius
WS-Text-fr-sql,2025-11-07T11:16:03.370 UTC,,2,False,372,file,n/a,n/a
VOX'OS01'MtrEMU'EMU02'00'CurrAvg,2025-11-07T11:06:56.469 UTC,Average Current,2122753,False,117,analogInput,130.31871032714844,amperes
VOX'OS05'Ahu'Ahu12'AlmTRLow,2025-11-07T11:09:52.707 UTC,Room Low Temperature Alarm,2122757,False,18,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'CMDSpdVFD,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Speed Command,2122753,False,7,analogOutput,99.72213745117188,percent
VOX'OS01'ExFans'PrjExFan2'StsDamp,2025-11-07T11:06:56.469 UTC,Supply Air Damper Status,2122753,False,49,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu8'ChwFb,2025-11-07T11:13:54.453 UTC,CHW Valve Feedback,2122756,False,34,analogInput,84.37999725341797,percent
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Ccl'CclAvlDhu,2025-11-07T11:16:03.370 UTC,Cooling coil available for dehmdf.,2,False,21,binaryValue,active,n/a
VOX'OS3'MtrEMU'EMU01'00'PowC,2025-11-07T11:07:24.654 UTC,Active Power C,2122755,False,10,analogInput,14.654359817504883,kilowatts
VOX'OS01'ExFans'SmkEXFan2'FanHoa,2025-11-07T11:06:56.469 UTC,Fan Hand Auto Status,2122753,False,122,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu14'SpTROcc,2025-11-07T11:19:20.965 UTC,Room Temperature Occupied Setpoint,2122754,False,12,analogValue,21,degreesCelsius
VOX'OS04'Ahu'Ahu6'SpFAD1,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Co High,2122756,False,18,analogValue,100,percent
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl,2025-11-07T11:11:55.586 UTC,Cooling coil,233,False,104,structuredView,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'TCtlC'DSpCPcf,2025-11-07T11:11:55.586 UTC,Delta cooling setpoint for pre-comfort,233,False,17,analogValue,2,degreesKelvin
VOX'OS05'Ahu'Ahu12'StaVFDSf,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Status,2122757,False,18,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu12'CmdVFD,2025-11-07T11:09:52.707 UTC,VFD Enable/Disable Command,2122757,False,3,binaryOutput,active,n/a
VOX'OS01'SMDB'SMDB'OnOFF5,2025-11-07T11:06:56.469 UTC,EMCC-S6-GS-01 On/Off Status,2122753,False,106,binaryInput,active,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'FanOp,2025-11-07T11:16:03.370 UTC,Fan operation,2,False,49,structuredView,n/a,n/a
VOX'OS01'Ahu'Ahu2'HuSu,2025-11-07T11:06:56.469 UTC,Supply Air Humidity,2122753,False,30,analogInput,69.58000183105469,percentRelativeHumidity
VOX'OS01'MtrEMU'EMU03'00'CurrAvg,2025-11-07T11:06:56.469 UTC,Average Current,2122753,False,134,analogInput,363.177001953125,amperes
VOX'OS01'Ahu'Ahu2'AlmTrpSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Fault Alarm,2122753,False,14,binaryInput,inactive,n/a
VOXZAHIA'AS04'IOC_ACT,2025-11-07T11:13:54.453 UTC,BACnetGen downloaded IOC,2122756,False,2097166,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'TSOcc,2025-11-07T11:19:20.965 UTC,Time Scheduler - Occupancy,2122754,False,9,schedule,1,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr'NgtCReq,2025-11-07T11:11:55.586 UTC,Night cooling request,233,False,3,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'CmdCHW,2025-11-07T11:06:56.469 UTC,CHW Valve Command,2122753,False,2,analogOutput,n/a,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'SpTRDtr'SpTRShft,2025-11-07T11:16:03.370 UTC,Room temperature setpoint shift,2,False,42,analogValue,n/a,degreesKelvin
VOX'OS05'Ahu'Ahu11'SpHuSpcCt,2025-11-07T11:09:52.707 UTC,Space Air Humidity Cut Off Setpoint,2122757,False,29,analogValue,5,percentRelativeHumidity
VOX'OS04'Ahu'Ahu8'RtCo2,2025-11-07T11:13:54.453 UTC,Space Air Co2 Setpoint,2122756,False,40,analogValue,1000,partsPerMillion
VOX'OS05'Ahu'Ahu9'SpTREff,2025-11-07T11:09:52.707 UTC,Room Temperature Effective Setpoint,2122757,False,73,analogValue,18,degreesCelsius
VOX'OS02'Ahu'Ahu4'AlmFAD,2025-11-07T11:19:20.965 UTC,FAD Fail to Open Alarm,2122754,False,19,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu13'SpTRUnoc,2025-11-07T11:13:54.453 UTC,Room Temperature Un-Occupied Setpoint,2122756,False,13,analogValue,26,degreesCelsius
VOX'OS05'MtrEMU'EMU01'00'CurrB,2025-11-07T11:09:52.707 UTC,Current B,2122757,False,71,analogInput,43.309574127197266,amperes
VOX'OS04'Ahu'FAHU'HumSu,2025-11-07T11:13:54.453 UTC,FAHU Supply Air Humidity,2122756,False,52,analogInput,44.59000015258789,percentRelativeHumidity
VOX'OS01'MtrEMU'EMU04'00'VoltCA,2025-11-07T11:06:56.469 UTC,Voltage C-A,2122753,False,165,analogInput,231.15806579589844,volts
VOX'OS02'Ahu'Ahu15'StaAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Auto Status,2122754,False,10,binaryInput,active,n/a
VOX'OS01'MAakUpFan'MakUpFan1'StaRun,2025-11-07T11:06:56.469 UTC,Fan Airflow Status,2122753,False,71,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu4'SpFAD,2025-11-07T11:19:20.965 UTC,FA. Damper Open Setpoint for Normal,2122754,False,43,analogValue,80,percent
VOXZAHIA'AS06'LON_DAT,2025-11-07T11:16:27.906 UTC,,2122758,False,2097165,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'PIDTR,2025-11-07T11:19:20.965 UTC,PID - Control For Room Temperature,2122754,False,9,loop,n/a,n/a
VOX'OS04'Ahu'FAHU'StsDamp,2025-11-07T11:13:54.453 UTC,Fresh Air   Damper Status,2122756,False,46,binaryInput,active,n/a
VOX'OS05'RmTAvg'SpaceT14'HuR1,2025-11-07T11:09:52.707 UTC,Space Air Humidity-1,2122757,False,53,analogInput,100.50999450683594,percentRelativeHumidity
VOX'OS04'Ahu'Ahu13'AlmFlw,2025-11-07T11:13:54.453 UTC,Supply Fan Air Flow Fail Alarm,2122756,False,2,binaryValue,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'FlSu,2025-11-07T11:06:56.469 UTC,Supply Air Flow Rate,2122753,False,75,analogValue,12995.2412109375,litersPerSecond
VOX'OS05'Ahu'Ahu9'SpHuSpcCt,2025-11-07T11:09:52.707 UTC,Space Air Humidity Cut Off Setpoint,2122757,False,67,analogValue,5,percentRelativeHumidity
VOX'OS04'Ahu'Ahu6'TempSu,2025-11-07T11:13:54.453 UTC,Supply Air Temperature,2122756,False,22,analogInput,19.309999465942383,degreesCelsius
VOX'OS02'Ahu'Ahu4'TBTRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Temperature,2122754,False,42,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu4'Co2RA2,2025-11-07T11:19:20.965 UTC,Space Air Co2-2,2122754,False,71,analogInput,543.4000244140625,partsPerMillion
Global'NotifCl22,2025-11-07T11:19:20.965 UTC,"High prio alarm, basic",2122754,False,22,notificationClass,n/a,n/a
VOX'OS01'Ahu'Ahu3'FbVFD,2025-11-07T11:06:56.469 UTC,VFD Speed Feedback,2122753,False,38,analogInput,100.47000122070312,percent
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'RHuRel,2025-11-07T11:16:03.370 UTC,Relative humidity for room,2,False,58,analogValue,n/a,percentRelativeHumidity
VOX'OS02'Mahu1'AhuMkp1'FbVFD,2025-11-07T11:19:20.965 UTC,VFD Feedback,2122754,False,61,analogInput,93.55999755859375,noUnits
VOX'OS01'Ahu'Ahu17'CmdFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Command,2122753,False,6,analogOutput,100,percent
VOX'OS02'Ahu'Ahu15'TBCMDCHW,2025-11-07T11:19:20.965 UTC,Trend CHW Valve Command,2122754,False,12,trendLog,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo,2025-11-07T11:16:03.370 UTC,Room HVAC coordination,2,False,29,structuredView,n/a,n/a
VOXZAHIA'AS06xP,2025-11-07T11:16:27.906 UTC,OUTSTATION-03A Pgm,2122758,False,2122758,program,n/a,n/a
VOX'OS02'Ahu'Ahu14'CmdCHW,2025-11-07T11:19:20.965 UTC,CHW Valve Command,2122754,False,2,analogOutput,100,percent
VOX'OS01'Ahu'Ahu3'SpTROcc,2025-11-07T11:06:56.469 UTC,Room Temperature Occupied Setpoint,2122753,False,51,analogValue,21,degreesCelsius
VOX'OS02'Ahu'Ahu4'AlmTrpSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Fault Alarm,2122754,False,20,binaryInput,inactive,n/a
VOXZAHIA'AS05'LON_TYP,2025-11-07T11:09:52.707 UTC,,2122757,False,2097164,file,n/a,n/a
VOX'OS01'Ahu'Ahu1'CMDSpdVFD,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Speed Command,2122753,False,1,analogOutput,80,percent
VOX'OS02'Ahu'Ahu15'AlmRACoHi,2025-11-07T11:19:20.965 UTC,Space Air High Co2 Alarm,2122754,False,10,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu14'SpTRUnoc,2025-11-07T11:19:20.965 UTC,Room Temperature Un-Occupied Setpoint,2122754,False,13,analogValue,26,degreesCelsius
VOXZAHIA'AS05'PX_S7,2025-11-07T11:09:52.707 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS05",2122757,False,2097162,file,n/a,n/a
Infra'NotifCl10Extd,2025-11-07T11:16:03.370 UTC,"Low priority notification (acked, reset)",2,False,10,notificationClass,n/a,n/a
VOX'OS04'Ahu'FAHU'AlmTSuHi,2025-11-07T11:13:54.453 UTC,Supply Air High Temperature Alarm,2122756,False,33,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'SpTRUnoc,2025-11-07T11:09:52.707 UTC,Room Temperature Un-Occupied Setpoint,2122757,False,76,analogValue,26,degreesCelsius
VOX'OS05'MtrEMU'EMU03'00'VoltCA,2025-11-07T11:09:52.707 UTC,Voltage C-A,2122757,False,118,analogInput,406.7230224609375,volts
VOX'OS01'Ups'Ups'BatFault,2025-11-07T11:06:56.469 UTC,Battery Fault,2122753,False,118,binaryInput,active,n/a
VOX'OS04'Ahu'FAHU'HrwRun1,2025-11-07T11:13:54.453 UTC,Heat Recovery Wheel-1 Run Status,2122756,False,52,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu7'HuSu,2025-11-07T11:13:54.453 UTC,Supply Air Humidity,2122756,False,30,analogInput,60.959999084472656,percentRelativeHumidity
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'PltModDtr'NxROpMod,2025-11-07T11:16:03.370 UTC,Next room operating mode,2,False,35,multiStateValue,4,n/a
VOX'OS01'Ahu'Ahu1'TempSp1,2025-11-07T11:06:56.469 UTC,Space Air Temperature,2122753,False,10,analogInput,21.170000076293945,degreesCelsius
VOX'OS01'ExFans'ToiExFan'SsCmd,2025-11-07T11:06:56.469 UTC,Fan Start Stop Command,2122753,False,15,binaryOutput,active,n/a
VOXZAHIA'AS01,2025-11-07T11:06:56.469 UTC,OUTSTATION-01 & 01A,2122753,False,2122753,device,n/a,n/a
VOX'OS05'MtrEMU'EMU01'00'VoltBN,2025-11-07T11:09:52.707 UTC,Voltage B-N,2122757,False,83,analogInput,234.65228271484375,volts
VOX'OS3'MtrEMU'EMU01'00'CurrC,2025-11-07T11:07:24.654 UTC,Current C,2122755,False,4,analogInput,66.50920867919922,amperes
VOX'OS01'MtrEMU'EMU01'00'PowB,2025-11-07T11:06:56.469 UTC,Active Power B,2122753,False,107,analogInput,6.623647212982178,kilowatts
VOX'OS01'MtrEMU'EMU01'00'VoltBN,2025-11-07T11:06:56.469 UTC,Voltage B-N,2122753,False,113,analogInput,240.57911682128906,volts
VOX'OS3A'MtrEMU'00'VoltBN,2025-11-07T11:16:27.906 UTC,Voltage B-N,2122758,False,15,analogInput,233.9958953857422,volts
VOX'OS3A'MCC'MCC'OnOFF,2025-11-07T11:16:27.906 UTC,Incomer On Off Status,2122758,False,3,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu8'Co2RA,2025-11-07T11:13:54.453 UTC,Space Air Co2,2122756,False,36,analogInput,502,partsPerMillion
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Ccl'CclChwDmd,2025-11-07T11:16:03.370 UTC,Cooling coil chilled water demand,2,False,53,multiStateValue,2,n/a
PlnkBus'PlnkBusMgmt,2025-11-07T11:16:03.370 UTC,KNX PL-Link bus management,2,False,3,multiStateValue,1,n/a
VOX'OS02'Ahu'Ahu16'SpTROcc,2025-11-07T11:19:20.965 UTC,Room Temperature Occupied Setpoint,2122754,False,38,analogValue,21,degreesCelsius
VOX'OS02'Ahu'Ahu4'HuR,2025-11-07T11:19:20.965 UTC,Space Air Humidity-1,2122754,False,72,analogInput,68.20999908447266,percentRelativeHumidity
VOX'OS01'MtrEMU'EMU01'00'Pf,2025-11-07T11:06:56.469 UTC,Power Factor Total,2122753,False,105,analogInput,0.8909552097320557,noUnits
VOX'OS05'Ahu'Ahu9'SpCo2Hi,2025-11-07T11:09:52.707 UTC,Space Air Co2  High Alarm Setpoint,2122757,False,62,analogValue,800,partsPerMillion
VOX'OS01'Ahu'Ahu3'TBHuRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Humidity,2122753,False,39,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'TDwp,2025-11-07T11:11:55.586 UTC,Dew point temperature,233,False,395,analogValue,n/a,degreesCelsius
VOX'OS01'Ahu'FAHU2'HumSu,2025-11-07T11:06:56.469 UTC,FAHU Supply Air Humidity,2122753,False,59,analogInput,65,percentRelativeHumidity
VOX'OS05'Ahu'Ahu11'TBStaFlw,2025-11-07T11:09:52.707 UTC,Trend Supply Fan Airflow Status,2122757,False,16,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'TBFbCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Feedback,2122756,False,47,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu12'PIDVFD,2025-11-07T11:09:52.707 UTC,PID - Control For VFD,2122757,False,6,loop,97.854248046875,n/a
VOX'OS05'RmTAvg'SpaceT15'HuRAvg,2025-11-07T11:09:52.707 UTC,Space Humidity Average,2122757,False,84,analogValue,70.94499969482422,percentRelativeHumidity
VOX'OS05'RmTAvg'SpaceT14'Co22,2025-11-07T11:09:52.707 UTC,Space Co2-2,2122757,False,52,analogInput,287.3999938964844,partsPerMillion
VOX'OS01'Ahu'Ahu1'PIDTR,2025-11-07T11:06:56.469 UTC,PID - Control For Room Temperature,2122753,False,1,loop,n/a,n/a
VOX'OS01'Ahu'Ahu2'SpFAD1,2025-11-07T11:06:56.469 UTC,FA. Damper Open Setpoint for Co High,2122753,False,31,analogValue,100,percent
VOX'OS04'Ahu'FAHU'TSu,2025-11-07T11:13:54.453 UTC,FAHU Supply Air Temperature,2122756,False,71,analogInput,20.764999389648438,degreesCelsius
VOX'OS02'Ahu'Ahu5'Almbag,2025-11-07T11:19:20.965 UTC,Bag Filter Alarm,2122754,False,27,binaryInput,inactive,n/a
VOX'OS01'Ahu'AhuMkp2'SpTSu,2025-11-07T11:06:56.469 UTC,Supply Air Temperature Setpoint,2122753,False,53,analogValue,22,degreesCelsius
VOX'OS04'ELEMU'PF,2025-11-07T11:13:54.453 UTC,Power Factor,2122756,False,77,analogInput,n/a,noUnits
VOXZAHIA'AS02'PX_S7,2025-11-07T11:19:20.965 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS02",2122754,False,2097162,file,n/a,n/a
VOX'OS01'Ahu'Ahu17'SpMaxVFD,2025-11-07T11:06:56.469 UTC,VFD Max. Speed Setpoint,2122753,False,21,analogValue,100,percent
VOX'OS05'MtrEMU'EMU03'00'Eg,2025-11-07T11:09:52.707 UTC,Active Energy Delivered- Receive,2122757,False,107,analogInput,1448839.125,kilowattHours
VOX'OS02'Ahu'Ahu14'TBHuSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Humidity,2122754,False,7,trendLog,n/a,n/a
VOXZAHIA'AS01'PX_EDOS3,2025-11-07T11:06:56.469 UTC,,2122753,False,2097155,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'StaFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Airflow Status,2122754,False,29,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu9'TBCMDVFD,2025-11-07T11:09:52.707 UTC,Trend VFD Speed Command,2122757,False,29,trendLog,n/a,n/a
VOXZAHIA'AS04'IOC_ONL,2025-11-07T11:13:54.453 UTC,,2122756,False,2097167,file,n/a,n/a
VOX'OS02'Ahu'Ahu5'TempSu,2025-11-07T11:19:20.965 UTC,Supply Air Temperature,2122754,False,55,analogInput,12.21500015258789,degreesCelsius
VOX'OS04'Ahu'Ahu8'FbFAD,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Feedback,2122756,False,37,analogInput,61.18000030517578,percent
VOXZAHIA'AS01'PX_EDOS5,2025-11-07T11:06:56.469 UTC,,2122753,False,2097157,file,n/a,n/a
VOX'OS04'Ahu'Ahu6'TempSp1,2025-11-07T11:13:54.453 UTC,Space Air Temperature,2122756,False,21,analogInput,20.979999542236328,degreesCelsius
IOBus'StaMon,2025-11-07T11:16:03.370 UTC,Monitoring state,2,False,3,eventEnrollment,n/a,n/a
