object_name,data_received_on,description,device_id,ismanual,object_id,object_type,present_value,units
VOX'OS01'MtrEMU'EMU05'00'TBKwh,2025-11-07T11:06:56.469 UTC,TB Active Energy_Kwh,2122753,False,72,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Ccl'CclChwDmd,2025-11-07T11:11:55.586 UTC,Cooling coil chilled water demand,233,False,53,multiStateValue,1,n/a
VOX'OS01'Ahu'Ahu3'Co2RA,2025-11-07T11:06:56.469 UTC,Space Air Co2,2122753,False,36,analogInput,453.8000183105469,partsPerMillion
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1),2025-11-07T11:11:55.586 UTC,Room operator unit device 1,233,False,402,structuredView,n/a,n/a
VOX'OS05'Ahu'Ahu9'TsOn,2025-11-07T11:09:52.707 UTC,Time Scheduler - On/Off,2122757,False,8,schedule,1,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'VavAirFlEnd,2025-11-07T11:11:55.586 UTC,VAV end air volume flow,233,False,89,analogValue,100,noUnits
VOX'OS01'Ahu'FAHU2'StaAutoSf,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan Auto Status-1,2122753,False,37,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu13'SpFAD1,2025-11-07T11:13:54.453 UTC,FA. Damper Open Setpoint for Co High,2122756,False,5,analogValue,100,percent
VOX'OS04'Ahu'Ahu13'PIDTR,2025-11-07T11:13:54.453 UTC,PID - Control For Room Temperature,2122756,False,1,loop,63.561336517333984,n/a
VOX'OS01'Ahu'Ahu2'AlmTRLow,2025-11-07T11:06:56.469 UTC,Room Low Temperature Alarm,2122753,False,18,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu1'AlmNtAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Not in Auto Alarm,2122753,False,3,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu16'AlmNtAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Not in Auto Alarm,2122754,False,15,binaryValue,inactive,n/a
NS_10249344 INV ,2025-11-07T11:13:58.582 UTC,NS_10249344 INV ,2001,False,5,positiveIntegerValue,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanSpdDhu,2025-11-07T11:11:55.586 UTC,Fan speed for dehumidification,233,False,88,analogValue,50,percent
VOXZAHIA'AS03'LON_TYP,2025-11-07T11:07:24.654 UTC,,2122755,False,2097164,file,n/a,n/a
OnbMdl3AO,2025-11-07T11:16:03.370 UTC,On-board module with 3 analog outputs,2,False,16,structuredView,n/a,n/a
VOX'OS04'Ahu'FAHU'OffHum5,2025-11-07T11:13:54.453 UTC,FAHU Before Sensible Wheel On Coil Humidity,2122756,False,56,analogInput,37.81999969482422,percentRelativeHumidity
WS-Text-fr-CA-x-S-sql,2025-11-07T11:16:03.370 UTC,,2,False,371,file,n/a,n/a
VOX'OS02'Ahu'Ahu15'TBTSu,2025-11-07T11:19:20.965 UTC,Trend Supply Air Temperature,2122754,False,21,trendLog,n/a,n/a
VOX'OS04'ELEMU'ReAPwr,2025-11-07T11:13:54.453 UTC,Reactive Power,2122756,False,80,analogInput,n/a,kilovoltAmperesReactive
VOX'OS05'Ahu'Ahu12'TBHuSu,2025-11-07T11:09:52.707 UTC,Trend Supply Air Humidity,2122757,False,24,trendLog,n/a,n/a
VOX'OS04'Ahu'Ahu8'TBFbCHW,2025-11-07T11:13:54.453 UTC,Trend CHW Valve Feedback,2122756,False,37,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu9'TBHuRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Humidity,2122757,False,32,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu15'HuSu,2025-11-07T11:19:20.965 UTC,Supply Air Humidity,2122754,False,19,analogInput,97.33999633789062,percentRelativeHumidity
VOX'OS01'Ahu'Ahu1'ChwTemp,2025-11-07T11:06:56.469 UTC,Chilled Water Return Temperature,2122753,False,2,analogInput,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu15'AlmPreFlt,2025-11-07T11:19:20.965 UTC,Pre-Filter Alarm,2122754,False,7,binaryInput,inactive,n/a
VOX'OS04'Ahu'FAHU'AlmAutoEf,2025-11-07T11:13:54.453 UTC,Exhaust Fan Not in Auto Alarm,2122756,False,25,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'HVAC'Fan'FanDevMod,2025-11-07T11:11:55.586 UTC,Fan device mode,233,False,55,multiStateValue,4,n/a
VOX'OS02'Ahu'Ahu5'AlmNtAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Not in Auto Alarm,2122754,False,27,binaryValue,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'AlmTSuLow,2025-11-07T11:19:20.965 UTC,Supply Air Low Temperature Alarm,2122754,False,66,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'FanSpdIn,2025-11-07T11:16:03.370 UTC,Fan speed input value,2,False,237,analogValue,n/a,percent
VOX'OS05'Ahu'Ahu12'TBHuRt,2025-11-07T11:09:52.707 UTC,Trend Return Air Humidity,2122757,False,23,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU04'00'TBKwh,2025-11-07T11:06:56.469 UTC,TB Active Energy_Kwh,2122753,False,70,trendLog,n/a,n/a
VOX'OS3A'FirePnl'FacpPan'Fault,2025-11-07T11:16:27.906 UTC,Panel Common Fault,2122758,False,2,binaryInput,inactive,n/a
Static_file_set,2025-11-07T11:16:03.370 UTC,,2,False,4194199,file,n/a,n/a
VOX'OS01'Ahu'Ahu17'StaVFDSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Status,2122753,False,12,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU05'00'VoltAN,2025-11-07T11:06:56.469 UTC,Voltage A-N,2122753,False,179,analogInput,234.6805419921875,volts
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'PrSpRu,2025-11-07T11:11:55.586 UTC,Present setpoint for room operator unit,233,False,234,analogValue,20,degreesCelsius
VOX'OS02'Ahu'Ahu15'AlmTRHi,2025-11-07T11:19:20.965 UTC,Room High Temperature Alarm,2122754,False,11,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'PrSpShftRu,2025-11-07T11:16:03.370 UTC,Pres.setp.shift for room operator unit,2,False,236,analogValue,n/a,degreesKelvin
VOX'OS01'Ahu'FAHU2'VPrSu,2025-11-07T11:06:56.469 UTC,Supply Air Velocity Pressure,2122753,False,202,analogInput,6.133000373840332,pascals
VOX'OS01'MtrEMU'EMU01'00'CurrB,2025-11-07T11:06:56.469 UTC,Current B,2122753,False,101,analogInput,30.188791275024414,amperes
VOX'OS01'Ahu'FAHU2'SpTSuLim,2025-11-07T11:06:56.469 UTC,Supply Air Temp. Alarm High/Low Limit Shift,2122753,False,60,analogValue,17,degreesCelsius
VOX'OS02'Ahu'Ahu16'CmdFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Command,2122754,False,9,analogOutput,80,percent
VOX'OS02'Ahu'Ahu15'PIDTR,2025-11-07T11:19:20.965 UTC,PID - Control For Room Temperature,2122754,False,3,loop,n/a,n/a
VOX'OS05'MtrEMU'EMU03'00'CurrAvg,2025-11-07T11:09:52.707 UTC,Average Current,2122757,False,104,analogInput,55.5286979675293,amperes
VOX'OS05'MtrEMU'EMU03'00'Pf,2025-11-07T11:09:52.707 UTC,Power Factor Total,2122757,False,109,analogInput,0.9709936380386353,noUnits
VOX'OS02'Ahu'Ahu16'StaAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Auto Status,2122754,False,16,binaryInput,active,n/a
VOX'OS04'Ahu'Ahu8'AlmNtAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Not in Auto Alarm,2122756,False,21,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'TrAvg,2025-11-07T11:06:56.469 UTC,RoomTemperature  Average,2122753,False,68,analogValue,20.795000076293945,degreesCelsius
VOX'OS01'Ahu'FAHU2'AlmFlwSf,2025-11-07T11:06:56.469 UTC,Supply Fan Air Flow Fail Alarm,2122753,False,34,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'PltModDtr'NgtCReq,2025-11-07T11:16:03.370 UTC,Night cooling request,2,False,3,binaryValue,inactive,n/a
VOX'OS04'Ahu'FAHU'FlwSeq'FlCl,2025-11-07T11:13:54.453 UTC,Flow calculation,2122756,False,60,analogValue,6360.5263671875,litersPerSecond
VOX'OS01'MAakUpFan'MakUpFan2'StaFlw,2025-11-07T11:06:56.469 UTC,Fan Air Flow Status,2122753,False,75,binaryInput,inactive,n/a
VOX'OS05'Ahu'Ahu11'SpTRHiLo,2025-11-07T11:09:52.707 UTC,Room Temperature Hi/Low Limit Setpoint,2122757,False,36,analogValue,4,degreesCelsius
AbtErInfo,2025-11-07T11:16:03.370 UTC,,2,False,70,file,n/a,n/a
VOXZAHIA'AS01'PX_S7,2025-11-07T11:06:56.469 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS01",2122753,False,2097162,file,n/a,n/a
VOX'OS3'MtrEMU'EMU01'00'PowB,2025-11-07T11:07:24.654 UTC,Active Power B,2122755,False,9,analogInput,7.826435565948486,kilowatts
VOX_FCU'Flr_01'RS_FCU_FY_25'HVAC'Fan'FanVntReq,2025-11-07T11:16:03.370 UTC,Fan ventilation request,2,False,94,analogValue,5,percent
VOX'OS02'Ahu'Ahu4'CmdFAD,2025-11-07T11:19:20.965 UTC,Fresh Air Damper Command,2122754,False,12,analogOutput,80,percent
VOX'OS04'Ahu'Ahu8'AlmRACoHi,2025-11-07T11:13:54.453 UTC,Space Air High Co2 Alarm,2122756,False,22,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu15'Almbag,2025-11-07T11:19:20.965 UTC,Bag Filter Alarm,2122754,False,9,binaryInput,inactive,n/a
VOX'OS3'MtrEMU'EMU01'00'VoltCN,2025-11-07T11:07:24.654 UTC,Voltage C-N,2122755,False,17,analogInput,235.60232543945312,volts
VOX'OS02'Ahu'Ahu16'SpHuSpcCt,2025-11-07T11:19:20.965 UTC,Space Air Humidity Cut Off Setpoint,2122754,False,33,analogValue,5,percentRelativeHumidity
10226214 Volume ,2025-11-07T11:13:58.582 UTC,10226214 Volume ,2001,False,8,analogInput,160.19700622558594,cubicMeters
VOX'OS01'MtrEMU'EMU05'00'PowA,2025-11-07T11:06:56.469 UTC,Active Power A,2122753,False,174,analogInput,12.343608856201172,kilowatts
VOX'OS02'Ahu'Ahu16'SpTRHiLo,2025-11-07T11:19:20.965 UTC,Room Temperature Hi/Low Limit Setpoint,2122754,False,37,analogValue,4,degreesCelsius
VOX'OS02'Ahu'Ahu16'PIDVFD,2025-11-07T11:19:20.965 UTC,PID - Control For VFD,2122754,False,6,loop,100,n/a
VOX'OS05'Ahu'Ahu10'TBCMDCHW,2025-11-07T11:09:52.707 UTC,Trend CHW Valve Command,2122757,False,1,trendLog,n/a,n/a
VOX'OS05'RmTAvg'SpaceT14'Co2,2025-11-07T11:09:52.707 UTC,Space Co2-1,2122757,False,51,analogInput,3,partsPerMillion
VOX'OS05'MtrEMU'EMU03'00'TBKwh,2025-11-07T11:09:52.707 UTC,TB Active Energy_Kwh,2122757,False,49,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'RSegmMnFtr,2025-11-07T11:16:03.370 UTC,Room segment main feature,2,False,336,structuredView,n/a,n/a
VOX'OS04'Ahu'Ahu13'TempSp1,2025-11-07T11:13:54.453 UTC,Space Air Temperature,2122756,False,10,analogInput,21.084999084472656,degreesCelsius
VOX'OS05'Ahu'Ahu11'AlmFAD,2025-11-07T11:09:52.707 UTC,FAD Fail to Open Alarm,2122757,False,7,binaryValue,inactive,n/a
VOX'OS04'Ahu'Ahu6'TBCMDVFD,2025-11-07T11:13:54.453 UTC,Trend VFD Speed Command,2122756,False,13,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'SpCo2Band,2025-11-07T11:19:20.965 UTC,Space  Air Co2 Setpoint Band,2122754,False,54,analogValue,100,partsPerMillion
VOX'OS01'MtrEMU'EMU06'00'Fq,2025-11-07T11:06:56.469 UTC,Frequency,2122753,False,189,analogInput,50.025081634521484,hertz
VOX'OS05'Ahu'Ahu12'SpTROcc,2025-11-07T11:09:52.707 UTC,Room Temperature Occupied Setpoint,2122757,False,56,analogValue,21,degreesCelsius
VOX'OS05'Ahu'Ahu11'HuRt,2025-11-07T11:09:52.707 UTC,Return Air Humidity,2122757,False,18,analogInput,54.25,percentRelativeHumidity
VOX'OS04'Ahu'FAHU'TShed,2025-11-07T11:13:54.453 UTC,Time scheduler - On/Off,2122756,False,9,schedule,1,n/a
Global'NotifCl53,2025-11-07T11:19:20.965 UTC,"User defined alarm, extended",2122754,False,53,notificationClass,n/a,n/a
Infra'NotifCl16Smp,2025-11-07T11:16:03.370 UTC,None priority notification,2,False,16,notificationClass,n/a,n/a
VOX'OS01'Ahu'FAHU2'AlmPreFl1,2025-11-07T11:06:56.469 UTC,FAHU Pre Filter Status-1,2122753,False,31,binaryInput,inactive,n/a
VOX'OS02'Mahu1'AhuMkp1'HuSu,2025-11-07T11:19:20.965 UTC,Supply Air Humidity,2122754,False,63,analogInput,56.59000015258789,percentRelativeHumidity
VOX'OS01'ExFans'ToiExFan'SupDam,2025-11-07T11:06:56.469 UTC,Supply Air Damper Command,2122753,False,16,binaryOutput,active,n/a
VOX'OS05'Ahu'Ahu11'FbFAD,2025-11-07T11:09:52.707 UTC,Fresh Air Damper Feedback,2122757,False,15,analogInput,59.93000030517578,percent
VOXZAHIA'AS02'PX_EDOS1,2025-11-07T11:19:20.965 UTC,,2122754,False,2097153,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'TCtlC'PrSpCPrt,2025-11-07T11:16:03.370 UTC,Present cooling setpoint for protection,2,False,22,analogValue,40,degreesCelsius
VOXZAHIA'AS06'PX_EDOS6,2025-11-07T11:16:27.906 UTC,,2122758,False,2097158,file,n/a,n/a
VOX'OS04'Ahu'Ahu8'TBHuSu,2025-11-07T11:13:54.453 UTC,Trend Supply Air Humidity,2122756,False,40,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU01'00'VoltCN,2025-11-07T11:06:56.469 UTC,Voltage C-N,2122753,False,115,analogInput,241.97271728515625,volts
VOX'OS02'Ahu'Ahu15'SpMinVFD,2025-11-07T11:19:20.965 UTC,VFD Min. Speed Setpoint,2122754,False,22,analogValue,50,percent
BATX,2025-11-07T11:16:03.370 UTC,,2,False,30,file,n/a,n/a
VOX'OS01'SMDB'SMDB'OnOFF,2025-11-07T11:06:56.469 UTC,SMDB-S5-T3 On/Off Status,2122753,False,101,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu4'ChwTemp,2025-11-07T11:19:20.965 UTC,Chilled Water Return Temperature,2122754,False,35,analogInput,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu15'SpHuR,2025-11-07T11:19:20.965 UTC,Space Air Humidity Setpoint,2122754,False,19,analogValue,50,percent
VOXZAHIA'AS04'PX_EDOS3,2025-11-07T11:13:54.453 UTC,,2122756,False,2097155,file,n/a,n/a
hmi-9E12C23E3073271B477D82D3EB74F5A5,2025-11-07T11:16:03.370 UTC,,2,False,360,file,n/a,n/a
Infra'PgmS7,2025-11-07T11:16:03.370 UTC,S7 program,2,False,0,program,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'FvrROpUnCnf,2025-11-07T11:11:55.586 UTC,Favorite room operator unit config.,233,False,338,structuredView,n/a,n/a
DAPL,2025-11-07T11:16:03.370 UTC,,2,False,41,file,n/a,n/a
VOX'OS04'Ahu'Ahu8'SpHuR,2025-11-07T11:13:54.453 UTC,Space Air Humidity Setpoint,2122756,False,45,analogValue,60,percent
VOX'OS01'ExFans'SmkEXFan2'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,123,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU02'00'VoltCA,2025-11-07T11:06:56.469 UTC,Voltage C-A,2122753,False,131,analogInput,407.62249755859375,volts
ACCESSCONTROL.7z,2025-11-07T11:09:56.349 UTC,,1050626,False,54,file,n/a,n/a
VOX'OS02'Ahu'Ahu16'TBStaFlw,2025-11-07T11:19:20.965 UTC,Trend Supply Fan Airflow Status,2122754,False,30,trendLog,n/a,n/a
VOX'OS05'Ahu'Ahu10'SpTROcc,2025-11-07T11:09:52.707 UTC,Room Temperature Occupied Setpoint,2122757,False,18,analogValue,21,degreesCelsius
OnbMdl3UIFcu,2025-11-07T11:16:03.370 UTC,On-board module with 3 univ.inp.for FCU,2,False,11,structuredView,n/a,n/a
VOX'OS04'Ahu'Ahu6'PIDTR,2025-11-07T11:13:54.453 UTC,PID - Control For Room Temperature,2122756,False,3,loop,63.6783561706543,n/a
VOX'OS02'Ahu'Ahu4'TBStaFlw,2025-11-07T11:19:20.965 UTC,Trend Supply Fan Airflow Status,2122754,False,41,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu14'AlmNtAuto,2025-11-07T11:19:20.965 UTC,Supply Fan Not in Auto Alarm,2122754,False,3,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu10'FireAlm,2025-11-07T11:09:52.707 UTC,Fire Alarm from FACP,2122757,False,34,binaryInput,inactive,n/a
VOX'OS01'Ahu'Ahu3'HuSu,2025-11-07T11:06:56.469 UTC,Supply Air Humidity,2122753,False,41,analogInput,66.52999877929688,percentRelativeHumidity
VOX'OS05'Ahu'Ahu9'SpMinVFD,2025-11-07T11:09:52.707 UTC,VFD Min. Speed Setpoint,2122757,False,69,analogValue,80,percent
VOX'OS01'Ahu'FAHU2'OnTemp3,2025-11-07T11:06:56.469 UTC,FAHU After Sensible Wheel Off Coil Temperature,2122753,False,75,analogInput,11.84000015258789,degreesCelsius
VOX'OS04'Ahu'FAHU'OnHum2,2025-11-07T11:13:54.453 UTC,FAHU After Enthalpy Wheel On Coil Temperature,2122756,False,62,analogInput,34.57500076293945,degreesCelsius
VOX'OS02'Mahu1'AhuMkp1'ChwRt,2025-11-07T11:19:20.965 UTC,Trend CHW Return Temperature,2122754,False,60,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu1'FbFAD,2025-11-07T11:06:56.469 UTC,Fresh Air Damper Feedback,2122753,False,4,analogInput,79.0999984741211,percent
VOX'OS01'Ahu'Ahu1'AlmRACoHi,2025-11-07T11:06:56.469 UTC,Space Air High Co2 Alarm,2122753,False,4,binaryValue,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FYR_SERVER ROOM_9B'RHvacCoo'PltModDtr,2025-11-07T11:11:55.586 UTC,Plant operating mode determination,233,False,64,structuredView,n/a,n/a
VOX'OS04'ExFans'PrjExFan'Trip,2025-11-07T11:13:54.453 UTC,Fan Trip Status,2122756,False,42,binaryInput,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'FvrTrmlCtl,2025-11-07T11:16:03.370 UTC,Favorite terminal control,2,False,339,structuredView,n/a,n/a
VOX'OS01'MtrEMU'EMU03'00'PowT,2025-11-07T11:06:56.469 UTC,Total Active Power,2122753,False,143,analogInput,251.5380096435547,kilowatts
VOXZAHIA'AS03'PX_EDOS6,2025-11-07T11:07:24.654 UTC,,2122755,False,2097158,file,n/a,n/a
VOX'OS04'Ahu'Ahu8'StaFlw,2025-11-07T11:13:54.453 UTC,Supply Fan Airflow Status,2122756,False,23,binaryInput,active,n/a
VOXZAHIA'AS03'PX_BBI,2025-11-07T11:07:24.654 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS03",2122755,False,2097163,file,n/a,n/a
VOX'OS04'Ahu'Ahu6'StaAuto,2025-11-07T11:13:54.453 UTC,Supply Fan Auto Status,2122756,False,10,binaryInput,active,n/a
VOXZAHIA'AS02xP,2025-11-07T11:19:20.965 UTC,OUTSTATION-02 & 02A Pgm,2122754,False,2122754,program,n/a,n/a
VOX'OS02'Ahu'Ahu4'Co2Avg,2025-11-07T11:19:20.965 UTC,Room CO2 Average,2122754,False,73,analogValue,542.9000244140625,partsPerMillion
WS-Text-it-sql,2025-11-07T11:16:03.370 UTC,,2,False,374,file,n/a,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RHvacCoo'VntCtl'SpAQualREco,2025-11-07T11:16:03.370 UTC,Setpoint room air quality for economy,2,False,50,analogValue,1500,partsPerMillion
VOX'OS01'Ahu'Ahu3'HuAvg1,2025-11-07T11:06:56.469 UTC,Room Humidity  Average,2122753,False,70,analogValue,56.35499572753906,percentRelativeHumidity
VOX'OS05'Ahu'Ahu12'ChwTemp,2025-11-07T11:09:52.707 UTC,Chilled Water Return Temperature,2122757,False,24,analogInput,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu5'SpMaxVFD,2025-11-07T11:19:20.965 UTC,VFD Max. Speed Setpoint,2122754,False,60,analogValue,100,percent
VOX'OS05'Ahu'Ahu12'TempSp1,2025-11-07T11:09:52.707 UTC,Space Air Temperature,2122757,False,32,analogInput,20.854999542236328,degreesCelsius
VOX'OS05'Ahu'Ahu9'TSOcc,2025-11-07T11:09:52.707 UTC,Time Scheduler - Occupancy,2122757,False,7,schedule,1,n/a
VOX'OS01'Ahu'Ahu17'TRe,2025-11-07T11:06:56.469 UTC,Return Air Temperature,2122753,False,20,analogInput,23.604001998901367,degreesCelsius
VOX'OS02'Ahu'Ahu15'CMDSpdVFD,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Speed Command,2122754,False,4,analogOutput,50,percent
VOX'OS01'Ahu'Ahu2'StaVFDSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Status,2122753,False,18,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu15'TBTe,2025-11-07T11:19:20.965 UTC,Trend Space Air Temperature,2122754,False,22,trendLog,n/a,n/a
VOX'OS04'Ahu'FAHU'CmdFad,2025-11-07T11:13:54.453 UTC,Fresh Air Damper Command,2122756,False,9,binaryOutput,active,n/a
VOX'OS01'Ahu'Ahu2'TRe,2025-11-07T11:06:56.469 UTC,Return Air Temperature,2122753,False,82,analogInput,18.96500015258789,degreesCelsius
VOX'OS05'MtrEMU'EMU03'00'VoltAB,2025-11-07T11:09:52.707 UTC,Voltage A-B,2122757,False,114,analogInput,406.912109375,volts
VOX'OS05'RmTAvg'SpaceT16'Co2,2025-11-07T11:09:52.707 UTC,Space Co2-1,2122757,False,63,analogInput,361,partsPerMillion
VOX'OS01'Ahu'Ahu17'TBTRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Temperature,2122753,False,20,trendLog,n/a,n/a
VOX'OS01'Ahu'AhuMkp2'AlmTSuLow,2025-11-07T11:06:56.469 UTC,Supply Air Low Temperature Alarm,2122753,False,28,binaryValue,inactive,n/a
VOX'OS3A'MtrEMU'00'PowA,2025-11-07T11:16:27.906 UTC,Active Power A,2122758,False,8,analogInput,5.192922592163086,kilowatts
VOX'OS04'Ahu'FAHU'AlmFAD1,2025-11-07T11:13:54.453 UTC,FAD Fail to Open Alarm,2122756,False,36,binaryValue,inactive,n/a
VOX'OS01'ExFans'PrjExFan2'SupDam,2025-11-07T11:06:56.469 UTC,Supply Air Damper Command,2122753,False,14,binaryOutput,active,n/a
VOX'OS05'Ahu'Ahu11'CMDSpdVFD,2025-11-07T11:09:52.707 UTC,Supply Fan VFD Speed Command,2122757,False,4,analogOutput,100,percent
VOXZAHIA'AS04'PX_EDOS6,2025-11-07T11:13:54.453 UTC,,2122756,False,2097158,file,n/a,n/a
VOX'OS01'MtrEMU'EMU04'00'Fq,2025-11-07T11:06:56.469 UTC,Frequency,2122753,False,155,analogInput,50.02846908569336,hertz
VOX'OS01'MtrEMU'EMU01'00'VoltCA,2025-11-07T11:06:56.469 UTC,Voltage C-A,2122753,False,114,analogInput,418.0235290527344,volts
VOX'OS3'MtrEMU'EMU01'00'Eg,2025-11-07T11:07:24.654 UTC,Active Energy Delivered- Receive,2122755,False,5,analogInput,1169457.875,kilowattHours
VOX'OS01'Ahu'Ahu3'CmdVFD,2025-11-07T11:06:56.469 UTC,VFD Enable/Disable Command,2122753,False,4,binaryOutput,active,n/a
VOX'OS05'Ahu'Ahu9'PIDVFD,2025-11-07T11:09:52.707 UTC,PID - Control For VFD,2122757,False,8,loop,90.71179962158203,n/a
VOX'OS05'Ahu'Ahu12'PIDTR,2025-11-07T11:09:52.707 UTC,PID - Control For Room Temperature,2122757,False,5,loop,97.854248046875,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'TmpCmfRu,2025-11-07T11:16:03.370 UTC,Temporary comfort for room operator unit,2,False,83,binaryValue,inactive,n/a
VOX'OS01'ExFans'SmkEXFan3'Trip,2025-11-07T11:06:56.469 UTC,Fan Trip Status,2122753,False,129,binaryInput,inactive,n/a
VOX'OS01'MtrEMU'EMU01'00'CurrA,2025-11-07T11:06:56.469 UTC,Current A,2122753,False,99,analogInput,16.77224349975586,amperes
VOX'OS04'Ahu'FAHU'HrwRun2,2025-11-07T11:13:54.453 UTC,Heat Recovery Wheel-2 Run Status,2122756,False,53,binaryInput,active,n/a
VOX'OS05'Ahu'Ahu11'SpTROcc,2025-11-07T11:09:52.707 UTC,Room Temperature Occupied Setpoint,2122757,False,37,analogValue,21,degreesCelsius
VOX'OS04'Ahu'Ahu13'CmdVFD,2025-11-07T11:13:54.453 UTC,VFD Enable/Disable Command,2122756,False,1,binaryOutput,active,n/a
VOX'OS01'Ahu'Ahu3'TempSp2,2025-11-07T11:06:56.469 UTC,Space Air Temperature-2,2122753,False,93,analogInput,20.6299991607666,degreesCelsius
VOX'OS01'Ahu'Ahu1'TSOcc,2025-11-07T11:06:56.469 UTC,Time Scheduler - Occupancy,2122753,False,1,schedule,1,n/a
VOX'OS02'Ahu'Ahu16'CmdCHW,2025-11-07T11:19:20.965 UTC,CHW Valve Command,2122754,False,8,analogOutput,100,percent
VOX'OS01'CBES'CBES1'Bypass,2025-11-07T11:06:56.469 UTC,Bypass active,2122753,False,81,binaryInput,inactive,n/a
VOXZAHIA'AS06'PX_EDOS8,2025-11-07T11:16:27.906 UTC,,2122758,False,2097160,file,n/a,n/a
VOX'OS04'Ahu'Ahu8'TBCo2,2025-11-07T11:13:54.453 UTC,Trend Space Air Co2,2122756,False,36,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu17'AlmFAD,2025-11-07T11:06:56.469 UTC,FAD Fail to Open Alarm,2122753,False,7,binaryValue,inactive,n/a
VOX'OS3'MSFD'MSFD'Zne,2025-11-07T11:07:24.654 UTC,Zone Control Valve (Kitchen -3 ),2122755,False,6,binaryInput,inactive,n/a
VOX'OS3'MtrEMU'EMU01'00'CurrB,2025-11-07T11:07:24.654 UTC,Current B,2122755,False,3,analogInput,26.18033790588379,amperes
VOX'OS05'RmTAvg'SpaceT15'TempSp2,2025-11-07T11:09:52.707 UTC,Space Air Temperature-2,2122757,False,62,analogInput,18.959999084472656,degreesCelsius
VOX'OS04'Ahu'Ahu6'CmdVFD,2025-11-07T11:13:54.453 UTC,VFD Enable/Disable Command,2122756,False,2,binaryOutput,active,n/a
VOX'OS02'Ahu'Ahu16'TBCo2,2025-11-07T11:19:20.965 UTC,Trend Space Air Co2,2122754,False,25,trendLog,n/a,n/a
VOX'OS3'MtrEMU'EMU01'00'PowT,2025-11-07T11:07:24.654 UTC,Total Active Power,2122755,False,11,analogInput,33.04277801513672,kilowatts
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'TmpCmfIn,2025-11-07T11:16:03.370 UTC,Temporary comfort input value,2,False,82,binaryValue,inactive,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'WndContRu,2025-11-07T11:11:55.586 UTC,Window contact for room operator unit,233,False,87,binaryValue,inactive,n/a
VOX'OS05'MtrEMU'EMU03'00'CurrC,2025-11-07T11:09:52.707 UTC,Current C,2122757,False,106,analogInput,59.725555419921875,amperes
VOX'OS04'Ahu'Ahu13'FbVFD,2025-11-07T11:13:54.453 UTC,VFD Speed Feedback,2122756,False,5,analogInput,100.40999603271484,percent
VOX'OS01'Ahu'Ahu1'AlmTrpSf,2025-11-07T11:06:56.469 UTC,Supply Fan VFD Fault Alarm,2122753,False,2,binaryInput,inactive,n/a
VOX'OS02'ExFans'SmkEXFan4'StsDamp,2025-11-07T11:19:20.965 UTC,Supply Air Damper Status,2122754,False,45,binaryInput,inactive,n/a
VOX'OS04'Ahu'Ahu7'Almbag,2025-11-07T11:13:54.453 UTC,Bag Filter Alarm,2122756,False,15,binaryInput,inactive,n/a
VOX_FCU'Flr_01'R_FCU_FY_25'RStaMon,2025-11-07T11:16:03.370 UTC,Room monitoring state,2,False,5,eventEnrollment,n/a,n/a
VOX'OS01'Ahu'FAHU2'TBCMDCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Command,2122753,False,55,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU03'00'Eg,2025-11-07T11:06:56.469 UTC,Active Energy Delivered- Receive,2122753,False,137,analogInput,8751527,kilowattHours
VOX'OS05'Ahu'Ahu11'SpTRUnoc,2025-11-07T11:09:52.707 UTC,Room Temperature Un-Occupied Setpoint,2122757,False,38,analogValue,26,degreesCelsius
VOX'OS01'Ahu'Ahu3'TBFbCHW,2025-11-07T11:06:56.469 UTC,Trend CHW Valve Feedback,2122753,False,37,trendLog,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FY_25'ROpUnDev(1)'HuRelRRu,2025-11-07T11:16:03.370 UTC,Relative humidity for room op.unit,2,False,238,analogValue,n/a,percent
VOX'OS02'Ahu'Ahu16'SpMinVFD,2025-11-07T11:19:20.965 UTC,VFD Min. Speed Setpoint,2122754,False,35,analogValue,70,percent
VOX'OS01'Ahu'FAHU2'StaVFDSf1,2025-11-07T11:06:56.469 UTC,FAHU Supply Fan VFD Status-1,2122753,False,137,binaryInput,active,n/a
VOXZAHIA'AS02'PX_BBI,2025-11-07T11:19:20.965 UTC,"Siemens\\AE\\Dubai\\VOXALZAHIA\\AS02",2122754,False,2097163,file,n/a,n/a
VOX_FCU'Flr_01'RS_FCU_FYR_MAIN SERVER ROOM_9B'ROpUnDev(1)'TOaRu,2025-11-07T11:11:55.586 UTC,Outside air temperature for room op.unit,233,False,235,analogValue,n/a,degreesCelsius
VOX'OS02'Ahu'Ahu4'StaFlw,2025-11-07T11:19:20.965 UTC,Supply Fan Airflow Status,2122754,False,23,binaryInput,active,n/a
VOX'OS02'Ahu'Ahu14'TBTRt,2025-11-07T11:19:20.965 UTC,Trend Return Air Temperature,2122754,False,9,trendLog,n/a,n/a
VOX'OS02'Ahu'Ahu5'TBCo2,2025-11-07T11:19:20.965 UTC,Trend Space Air Co2,2122754,False,47,trendLog,n/a,n/a
VOX'OS01'ExFans'SmkEXFan6'RUn,2025-11-07T11:06:56.469 UTC,Fan Run Status ,2122753,False,131,binaryInput,inactive,n/a
VOX'OS02'Ahu'Ahu15'SpTREff,2025-11-07T11:19:20.965 UTC,Room Temperature Effective Setpoint,2122754,False,23,analogValue,21,degreesCelsius
VOX'OS01'Ahu'Ahu2'AlmNtAuto,2025-11-07T11:06:56.469 UTC,Supply Fan Not in Auto Alarm,2122753,False,15,binaryValue,inactive,n/a
VOX'OS05'Ahu'Ahu9'AlmFlw,2025-11-07T11:09:52.707 UTC,Supply Fan Air Flow Fail Alarm,2122757,False,20,binaryValue,inactive,n/a
VOX'OS02'Ahu'Ahu16'StaVFDSf,2025-11-07T11:19:20.965 UTC,Supply Fan VFD Status,2122754,False,18,binaryInput,active,n/a
VOX'OS01'MtrEMU'EMU01'00'CurrC,2025-11-07T11:06:56.469 UTC,Current C,2122753,False,102,analogInput,12.47504997253418,amperes
VOX'OS02'Ahu'Ahu4'PIDTR,2025-11-07T11:19:20.965 UTC,PID - Control For Room Temperature,2122754,False,7,loop,8.416919708251953,n/a
VOX'OS04'Ahu'Ahu6'AlmTRHi,2025-11-07T11:13:54.453 UTC,Room High Temperature Alarm,2122756,False,11,binaryValue,inactive,n/a
VOX'OS01'Ahu'Ahu2'TBCo2,2025-11-07T11:06:56.469 UTC,Trend Space Air Co2,2122753,False,25,trendLog,n/a,n/a
VOX'OS01'Ahu'Ahu3'TBTRt,2025-11-07T11:06:56.469 UTC,Trend Return Air Temperature,2122753,False,42,trendLog,n/a,n/a
VOX'OS01'MtrEMU'EMU06'00'VoltAN,2025-11-07T11:06:56.469 UTC,Voltage A-N,2122753,False,196,analogInput,236.03028869628906,volts
VOX'OS05'Ahu'Ahu10'SpTREff,2025-11-07T11:09:52.707 UTC,Room Temperature Effective Setpoint,2122757,False,16,analogValue,21,degreesCelsius
VOX'OS04'Ahu'FAHU'StaVFDEf,2025-11-07T11:13:54.453 UTC,FAHU Exhaust Fan VFD Status,2122756,False,37,binaryInput,inactive,n/a
